new Line._389-4187491-26 phases=3 bus1=_409-1450774_N.1.2.3.0 bus2=_500-4125309_N.1.2.3.0 length=359.9 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-453817-0 phases=3 bus1=_500-15191_N.1.2.3.0 bus2=_403-142228_SN.1.2.3.0 length=32.8 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._411-3146024-0 phases=1 bus1=_500-4573652_N.3 bus2=_395-3133233_SN.3 length=621.6 spacing=PRI_UG_C units=ft CNCables=[1CN15]
new Line._389-4187491-27 phases=3 bus1=_500-4125309_N.1.2.3.0 bus2=_409-23049_N.1.2.3.0 length=150.8 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._411-1709879-0 phases=1 bus1=_395-1695813_LN.2 bus2=_411-1709879-0_N.2 length=189.6 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._411-2489511-0 phases=1 bus1=_395-2483462_LN.2 bus2=_500-3419402_N.2 length=44.1 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._389-3274597-3 phases=3 bus1=_500-15144_N.1.2.3.0 bus2=_402-1615687_SN.1.2.3.0 length=65.6 spacing=PRI_OH_ABCN units=ft wires=[4ACSR,4ACSR,4ACSR]
new Line._389-3340514-1 phases=3 bus1=_409-1378451_N_SEC.1.2.3.0 bus2=_406-2287571_N.1.2.3.0 length=175.2 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-3422127-1 phases=2 bus1=_409-23066_N_SEC.1.2 bus2=_406-2360853_N.1.2 length=80.4 LineCode= 4/0Triplex units=ft 
new Line._389-3141496-2 phases=2 bus1=_409-1258403_N_SEC.1.2 bus2=_406-3142761_N.1.2 length=506.0 LineCode= 4/0Triplex units=ft 
new Line._411-1536571-1 phases=1 bus1=_395-1522793_LN.3 bus2=_395-1522790_SN.3 length=434.5 spacing=PRI_UG_C units=ft CNCables=[1CN15]
new Line._411-2491444-0 phases=1 bus1=_395-2485393_LN.2 bus2=_395-2485394_SN.2 length=299.1 spacing=PRI_UG_B units=ft CNCables=[2CN15]
new Line._389-3378938-0 phases=2 bus1=_500-3249512_N.1.2 bus2=_406-2102301_N.1.2 length=19.0 LineCode= 4/0Triplex units=ft 
new Line._389-1341440-0 phases=2 bus1=_409-425303_N_SEC.1.2 bus2=_406-92333_N.1.2 length=367.5 LineCode= 4/0Triplex units=ft 
new Line._389-3308804-2 phases=2 bus1=_500-3175212_N.1.2 bus2=_406-92255_N.1.2 length=462.7 LineCode= 4/0Triplex units=ft 
new Line._389-3308804-1 phases=2 bus1=_409-1365332_N_SEC.1.2 bus2=_500-3175212_N.1.2 length=182.2 LineCode= 4/0Triplex units=ft 
new Line._389-4187491-14 phases=3 bus1=_500-14012_N.1.2.3 bus2=_403-37196_SN.1.2.3 length=552.0 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-3385940-0 phases=3 bus1=_500-3255553_N.1.2.3.0 bus2=_406-2075832_N.1.2.3.0 length=384.1 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-4187491-16 phases=3 bus1=_402-2105415_LN.1.2.3.0 bus2=_409-22381_N.1.2.3.0 length=615.5 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-152712-0 phases=2 bus1=_409-23066_N_SEC.1.2 bus2=_406-92212_N.1.2 length=873.7 LineCode= 4/0Triplex units=ft 
new Line._389-153099-0 phases=3 bus1=_409-23069_N_SEC.1.2.3.0 bus2=_406-92370_N.1.2.3.0 length=130.2 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._411-2869871-0 phases=1 bus1=_395-2857736_LN.1 bus2=_395-2857728_SN.1 length=139.1 spacing=PRI_UG_A units=ft CNCables=[350CN15]
new Line._389-4187491-11 phases=3 bus1=_409-23030_N.1.2.3.0 bus2=_409-22383_N.1.2.3.0 length=396.9 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-153282-4 phases=2 bus1=_409-23074_N_SEC.1.3 bus2=_406-92441_N.1.3 length=519.0 spacing=SEC_OH_ACN units=ft CNCables=[unknown,unknown]
new Line._389-4187491-13 phases=3 bus1=_409-22383_N.1.2.3.0 bus2=_500-14012_N.1.2.3.0 length=94.5 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-3584763-0 phases=2 bus1=_500-3458843_N.1.2 bus2=_406-92313_N.1.2 length=329.0 LineCode= 4/0Triplex units=ft 
new Line._389-3231742-1 phases=2 bus1=_409-23066_N_SEC.1.2 bus2=_500-3087972_N.1.2 length=679.2 LineCode= 4/0Triplex units=ft 
new Line._389-3231742-2 phases=2 bus1=_500-3087972_N.1.2 bus2=_406-2102383_N.1.2 length=346.4 LineCode= 4/0Triplex units=ft 
new Line._389-153730-1 phases=3 bus1=_409-23087_N_SEC.1.2.3.0 bus2=_406-92761_N.1.2.3.0 length=405.1 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._411-3122976-0 phases=1 bus1=_500-4537019_N.3 bus2=_395-3109884_SN.3 length=946.3 spacing=PRI_UG_C units=ft CNCables=[4/0CN15]
new Line._411-198923-0 phases=1 bus1=_500-14009_N.3 bus2=_395-219604_SN.3 length=334.1 spacing=PRI_UG_C units=ft CNCables=[2CN15]
new Line._389-151695-0 phases=2 bus1=_409-23086_N_SEC.1.2 bus2=_406-92246_N.1.2 length=247.1 LineCode= 4/0Triplex units=ft 
new Line._394-2861181-0 phases=1 bus1=_402-1760651_LN.2 bus2=_500-3376246_N.2 length=32.8 spacing=PRI_UG_B units=ft wires=[556AAC]
new Line._389-152745-0 phases=2 bus1=_409-22385_N_SEC.1.2 bus2=_406-92272_N.1.2 length=578.8 LineCode= 4/0Triplex units=ft 
new Line._389-153293-2 phases=2 bus1=_409-23079_N_SEC.2.3 bus2=_406-1855046_N.2.3 length=301.0 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._389-4550960-1 phases=2 bus1=_500-4481426_N.1.2 bus2=_406-3326696_N.1.2 length=125.3 LineCode= 4/0Triplex units=ft 
new Line._389-3466579-1 phases=3 bus1=_500-15197_N.1.2.3.0 bus2=_403-1490489_SN.1.2.3.0 length=930.1 spacing=PRI_OH_ABCN units=ft wires=[4ACSR,4ACSR,4ACSR]
new Line._389-2114417-0 phases=3 bus1=_391-851127_LN.1.2.3.0 bus2=_500-1796344_N.1.2.3.0 length=168.5 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-4215234-4 phases=3 bus1=_729-35525_N.1.2.3.0 bus2=_500-4125890_N.1.2.3.0 length=29.6 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-3987876-0 phases=2 bus1=_409-1678771_N_SEC.1.3 bus2=_406-2526307_N.1.3 length=123.4 spacing=SEC_OH_ACN units=ft CNCables=[unknown,unknown]
new Line._411-3122943-0 phases=1 bus1=_500-4537017_N.2 bus2=_395-3109851_SN.2 length=898.0 spacing=PRI_UG_B units=ft CNCables=[4/0CN15]
new Line._394-1887356-0 phases=1 bus1=_402-956022_LN.2 bus2=_500-2177608_N.2 length=32.8 spacing=PRI_UG_B units=ft wires=[556AAC]
new Line._389-159696-11 phases=3 bus1=_500-15223_N.1.2.3.0 bus2=_409-23102_N.1.2.3.0 length=1274.9 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._411-2286624-0 phases=1 bus1=_500-3137443_N.1 bus2=_395-2277692_SN.1 length=568.8 spacing=PRI_UG_A units=ft CNCables=[1CN15]
new Line._389-152734-0 phases=2 bus1=_409-23014_N_SEC.1.2 bus2=_406-92261_N.1.2 length=397.9 LineCode= 4/0Triplex units=ft 
new Line._389-153610-2 phases=3 bus1=_409-23029_N_SEC.1.2.3.0 bus2=_500-2251096_N.1.2.3.0 length=476.4 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._411-2324704-0 phases=1 bus1=_500-3189670_N.1 bus2=_395-2314492_SN.1 length=82.1 spacing=PRI_UG_A units=ft CNCables=[1CN15]
new Line._394-3610165-0 phases=1 bus1=_402-2365640_LN.1 bus2=_500-4537015_N.1 length=32.8 spacing=PRI_UG_A units=ft wires=[556AAC]
new Line._389-2397574-0 phases=2 bus1=_500-2131378_N.1.2 bus2=_500-1287208_N.1.2 length=551.3 LineCode= 4/0Triplex units=ft 
new Line._389-4187491-31 phases=3 bus1=_409-23035_N.1.2.3.0 bus2=_409-2046771_N.1.2.3.0 length=299.9 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._394-1851932-0 phases=1 bus1=_402-922103_LN.2 bus2=_500-2131649_N.2 length=32.8 spacing=PRI_UG_B units=ft wires=[556AAC]
new Line._389-4187491-32 phases=3 bus1=_409-2046771_N.1.2.3.0 bus2=_409-23030_N.1.2.3.0 length=377.1 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-453815-1 phases=2 bus1=_403-142226_LN.2.3 bus2=_409-1365332_N.2.3 length=117.7 spacing=PRI_OH_BCN units=ft wires=[4ACSR,4ACSR]
new Line._389-453815-2 phases=2 bus1=_409-1365332_N.2.3 bus2=_403-142227_SN.2.3 length=27.7 spacing=PRI_OH_BCN units=ft wires=[4ACSR,4ACSR]
new Line._389-153205-1 phases=2 bus1=_409-23012_N_SEC.2.3 bus2=_406-92412_N.2.3 length=285.7 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._389-1466369-5 phases=3 bus1=_500-2944324_N.1.2.3.0 bus2=_500-940329_N.1.2.3.0 length=496.7 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-1466369-4 phases=3 bus1=_409-23080_N_SEC.1.2.3.0 bus2=_500-2944324_N.1.2.3.0 length=146.9 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-4120984-1 phases=3 bus1=_409-23043_N_SEC.1.2.3.0 bus2=_406-2950467_N.1.2.3.0 length=166.2 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._394-3282413-0 phases=1 bus1=_402-2071494_LN.1 bus2=_500-4034324_N.1 length=32.8 spacing=PRI_UG_A units=ft wires=[556AAC]
new Line._389-3584754-3 phases=3 bus1=_409-23044_N.1.2.3.0 bus2=_403-1545214_SN.1.2.3.0 length=424.9 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-3584754-1 phases=3 bus1=_402-37852_LN.1.2.3.0 bus2=_409-23044_N.1.2.3.0 length=472.1 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-150172-2 phases=3 bus1=_409-23066_N.1.2.3.0 bus2=_409-23100_N.1.2.3.0 length=520.6 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-150172-3 phases=3 bus1=_409-23100_N.1.2.3.0 bus2=_500-15224_N.1.2.3.0 length=26.2 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-150172-0 phases=3 bus1=_403-39761_LN.1.2.3.0 bus2=_409-23029_N.1.2.3.0 length=469.7 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._411-199168-1 phases=1 bus1=_395-219033_LN.2 bus2=_395-219034_SN.2 length=814.0 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._389-150208-28 phases=3 bus1=_403-37199_LN.1.2.3.0 bus2=_409-23125_N.1.2.3.0 length=439.4 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-3616594-0 phases=3 bus1=_500-3492705_N.1.2.3.0 bus2=_406-92666_N.1.2.3.0 length=37.0 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-4494050-1 phases=3 bus1=_391-2383192_LN.1.2.3.0 bus2=_406-3279267_N.1.2.3.0 length=81.4 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-150208-25 phases=3 bus1=_409-23125_N.1.2.3.0 bus2=_409-1678771_N.1.2.3.0 length=466.6 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-153055-0 phases=2 bus1=_409-22385_N_SEC.1.2 bus2=_406-92358_N.1.2 length=405.4 LineCode= 4/0Triplex units=ft 
new Line._389-152691-1 phases=2 bus1=_409-23023_N_SEC.1.2 bus2=_406-92191_N.1.2 length=457.6 LineCode= 4/0Triplex units=ft 
new Line._389-150208-22 phases=3 bus1=_409-1678771_N.1.2.3.0 bus2=_500-4036473_N.1.2.3.0 length=21.3 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-153216-0 phases=3 bus1=_409-23069_N_SEC.1.2.3.0 bus2=_406-92423_N.1.2.3.0 length=314.1 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-3584765-0 phases=2 bus1=_409-23044_N_SEC.1.2 bus2=_500-3458844_N.1.2 length=175.6 LineCode= 4/0Triplex units=ft 
new Line._389-3326463-0 phases=3 bus1=_500-15145_N.1.2.3.0 bus2=_403-1425850_SN.1.2.3.0 length=53.5 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._411-3122978-0 phases=1 bus1=_395-3109887_LN.2 bus2=_395-3109888_SN.2 length=492.8 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._389-3352394-0 phases=3 bus1=_396-174451_LN.1.2.3.0 bus2=_403-36888_SN.1.2.3.0 length=494.0 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-153129-3 phases=3 bus1=_500-4154619_N.1.2.3.0 bus2=_406-92384_N.1.2.3.0 length=279.7 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-153129-2 phases=3 bus1=_409-23096_N_SEC.1.2.3.0 bus2=_500-4154619_N.1.2.3.0 length=533.1 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-152747-2 phases=2 bus1=_409-22385_N_SEC.1.2 bus2=_406-92274_N.1.2 length=1028.1 LineCode= 4/0Triplex units=ft 
new Line._394-2623101-0 phases=1 bus1=_396-164547_LN.2 bus2=_500-3093431_N.2 length=32.8 spacing=PRI_UG_B units=ft wires=[556AAC]
new Line._389-3096211-0 phases=3 bus1=_391-1713300_LN.1.2.3.0 bus2=_406-1943459_N.1.2.3.0 length=112.9 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-2891265-4 phases=3 bus1=_409-23092_N_SEC.1.2.3.0 bus2=_406-1833573_N.1.2.3.0 length=222.5 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-150196-0 phases=1 bus1=_402-36889_LN.2 bus2=_409-23014_N.2 length=299.4 spacing=PRI_OH_BN units=ft wires=[6CU]
new Line._389-3987874-2 phases=2 bus1=_500-1860430_N.1.3 bus2=_406-92478_N.1.3 length=269.5 spacing=SEC_OH_ACN units=ft CNCables=[unknown,unknown]
new Line._389-150196-1 phases=1 bus1=_409-23014_N.2 bus2=_500-15212_N.2 length=26.2 spacing=PRI_OH_BN units=ft wires=[6CU]
new Line._389-150183-17 phases=1 bus1=_409-23023_N.3 bus2=_500-15228_N.3 length=813.7 spacing=PRI_OH_CN units=ft wires=[6CU]
new Line._394-2861183-0 phases=1 bus1=_402-1760651_LN.3 bus2=_500-3376248_N.3 length=32.8 spacing=PRI_UG_C units=ft wires=[556AAC]
new Line._411-2324706-0 phases=1 bus1=_500-3189674_N.3 bus2=_395-2314494_SN.3 length=77.5 spacing=PRI_UG_C units=ft CNCables=[1CN15]
new Line._411-2286626-0 phases=1 bus1=_500-3137447_N.3 bus2=_395-2277694_SN.3 length=576.1 spacing=PRI_UG_C units=ft CNCables=[1CN15]
new Line._389-151686-0 phases=2 bus1=_409-23085_N_SEC.1.2 bus2=_406-92237_N.1.2 length=296.4 LineCode= 4/0Triplex units=ft 
new Line._389-1774210-2 phases=2 bus1=_391-828099_LN.1.2 bus2=_500-3172147_N.1.2 length=117.8 LineCode= 4/0Triplex units=ft 
new Line._389-153469-1 phases=3 bus1=_409-23095_N_SEC.1.2.3.0 bus2=_406-92628_N.1.2.3.0 length=207.4 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._394-1851930-0 phases=1 bus1=_402-922103_LN.1 bus2=_500-2131167_N.1 length=32.8 spacing=PRI_UG_A units=ft wires=[556AAC]
new Line._389-152736-4 phases=2 bus1=_409-23014_N_SEC.1.2 bus2=_500-3441489_N.1.2 length=354.2 LineCode= 4/0Triplex units=ft 
new Line._394-3604353-0 phases=1 bus1=_500-4529844_N.3 bus2=_396-274611_SN.3 length=32.8 spacing=PRI_UG_C units=ft wires=[556AAC]
new Line._389-1494219-4 phases=3 bus1=_409-23079_N.1.2.3.0 bus2=_403-801451_SN.1.2.3.0 length=49.3 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-150183-24 phases=1 bus1=_409-1033379_N.3 bus2=_409-1374934_N.3 length=268.7 spacing=PRI_OH_CN units=ft wires=[6CU]
new Line._389-150317-0 phases=2 bus1=_500-15180_N.1.3 bus2=_402-36898_SN.1.3 length=86.1 spacing=PRI_OH_ACN units=ft wires=[6CU,6CU]
new Line._389-152701-1 phases=2 bus1=_409-23066_N_SEC.1.2 bus2=_406-92201_N.1.2 length=361.7 LineCode= 4/0Triplex units=ft 
new Line._389-150183-27 phases=1 bus1=_403-1545212_LN.3 bus2=_409-1033379_N.3 length=399.2 spacing=PRI_OH_CN units=ft wires=[6CU]
new Line._389-150183-25 phases=1 bus1=_409-1374934_N.3 bus2=_409-23023_N.3 length=878.8 spacing=PRI_OH_CN units=ft wires=[6CU]
new Line._389-4600595-0 phases=3 bus1=_403-1269049_LN.1.2.3.0 bus2=_409-1333350_N.1.2.3.0 length=20.7 spacing=PRI_OH_ABCN units=ft wires=[4ACSR,4ACSR,4ACSR]
new Line._389-4600595-5 phases=3 bus1=_409-1333350_N.1.2.3.0 bus2=_500-4536981_N.1.2.3.0 length=74.7 spacing=PRI_OH_ABCN units=ft wires=[4ACSR,4ACSR,4ACSR]
new Line._411-2491440-0 phases=1 bus1=_500-3423257_N.1 bus2=_395-2485388_SN.1 length=66.8 spacing=PRI_UG_A units=ft CNCables=[1CN15]
new Line._411-2876217-0 phases=1 bus1=_395-2864399_LN.1 bus2=_395-2864405_SN.1 length=245.1 spacing=PRI_UG_A units=ft CNCables=[1CN15]
new Line._389-153264-4 phases=3 bus1=_409-22698_N_SEC.1.2.3.0 bus2=_406-92439_N.1.2.3.0 length=340.5 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._394-2659549-0 phases=1 bus1=_402-1616327_LN.2 bus2=_500-3137445_N.2 length=32.8 spacing=PRI_UG_B units=ft wires=[556AAC]
new Line._389-3148530-1 phases=3 bus1=_500-2987474_N.1.2.3.0 bus2=_406-2050947_N.1.2.3.0 length=73.1 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-3584756-0 phases=3 bus1=_409-1487587_N_SEC.1.2.3.0 bus2=_406-92694_N.1.2.3.0 length=406.2 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._394-3282415-0 phases=1 bus1=_402-2071494_LN.3 bus2=_500-4034328_N.3 length=32.8 spacing=PRI_UG_C units=ft wires=[556AAC]
new Line._411-2489504-0 phases=1 bus1=_500-3418778_N.1 bus2=_395-2483452_SN.1 length=77.6 spacing=PRI_UG_A units=ft CNCables=[1CN15]
new Line._389-153131-1 phases=2 bus1=_409-22705_N_SEC.2.3 bus2=_406-92386_N.2.3 length=285.7 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._389-3133617-0 phases=2 bus1=_500-2970209_N.1.2 bus2=_406-92189_N.1.2 length=64.6 LineCode= 4/0Triplex units=ft 
new Line._389-4585905-15 phases=3 bus1=_409-2046499_N.1.2.3.0 bus2=_409-23087_N.1.2.3.0 length=410.9 spacing=PRI_OH_ABCN units=ft wires=[336ACSR,336ACSR,336ACSR]
new Line._389-4585905-14 phases=3 bus1=_409-234868_N.1.2.3.0 bus2=_409-2046499_N.1.2.3.0 length=467.7 spacing=PRI_OH_ABCN units=ft wires=[336ACSR,336ACSR,336ACSR]
new Line._389-3567432-1 phases=3 bus1=_409-150372_N_SEC.1.2.3.0 bus2=_406-2076023_N.1.2.3.0 length=201.4 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._411-2532160-0 phases=1 bus1=_395-2525468_LN.1 bus2=_395-2525469_SN.1 length=134.8 spacing=PRI_UG_A units=ft CNCables=[1CN15]
new Line._389-152716-0 phases=2 bus1=_409-23063_N_SEC.1.2 bus2=_406-92216_N.1.2 length=249.4 LineCode= 4/0Triplex units=ft 
new Line._389-152693-1 phases=2 bus1=_409-23023_N_SEC.1.2 bus2=_406-92193_N.1.2 length=365.0 LineCode= 4/0Triplex units=ft 
new Line._389-4585905-10 phases=3 bus1=_409-23087_N.1.2.3.0 bus2=_403-37193_SN.1.2.3.0 length=26.1 spacing=PRI_OH_ABCN units=ft wires=[336ACSR,336ACSR,336ACSR]
new Line._389-150261-0 phases=3 bus1=_500-15210_N.1.2.3.0 bus2=_500-15209_N.1.2.3.0 length=71.1 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-153734-0 phases=3 bus1=_409-23100_N_SEC.1.2.3.0 bus2=_406-92765_N.1.2.3.0 length=332.8 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-455074-0 phases=2 bus1=_409-23123_N_SEC.1.2 bus2=_406-92317_N.1.2 length=596.6 LineCode= 4/0Triplex units=ft 
new Line._389-3584767-0 phases=2 bus1=_409-23044_N_SEC.1.2 bus2=_500-3458845_N.1.2 length=62.8 LineCode= 4/0Triplex units=ft 
new Line._394-68679-0 phases=1 bus1=_402-36574_LN.1 bus2=_500-15207_N.1 length=32.8 spacing=PRI_UG_A units=ft wires=[556AAC]
new Line._394-247587-0 phases=1 bus1=_402-126828_LN.3 bus2=_500-14009_N.3 length=32.8 spacing=PRI_UG_C units=ft wires=[556AAC]
new Line._389-152749-1 phases=2 bus1=_409-23060_N_SEC.1.2 bus2=_406-92276_N.1.2 length=461.3 LineCode= 4/0Triplex units=ft 
new Line._389-4108778-1 phases=2 bus1=_500-4010886_N.1.3 bus2=_406-2938509_N.1.3 length=337.6 spacing=SEC_OH_ACN units=ft CNCables=[unknown,unknown]
new Line._389-446130-0 phases=3 bus1=_500-15132_N.1.2.3.0 bus2=_500-15137_N.1.2.3.0 length=609.3 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-153286-4 phases=2 bus1=_409-23074_N_SEC.1.3 bus2=_406-92445_N.1.3 length=414.9 spacing=SEC_OH_ACN units=ft CNCables=[unknown,unknown]
new Line._394-3341011-0 phases=1 bus1=_396-225971_LN.2 bus2=_500-4125810_N.2 length=32.8 spacing=PRI_UG_B units=ft wires=[556AAC]
new Line._394-3604348-0 phases=1 bus1=_396-274612_LN.1 bus2=_500-4529807_N.1 length=32.8 spacing=PRI_UG_A units=ft wires=[556AAC]
new Line._394-2896349-0 phases=1 bus1=_402-1786262_LN.2 bus2=_500-3418780_N.2 length=32.8 spacing=PRI_UG_B units=ft wires=[556AAC]
new Line._389-153153-0 phases=2 bus1=_409-23013_N_SEC.2.3 bus2=_406-92392_N.2.3 length=269.4 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._389-3332251-0 phases=2 bus1=_409-1374934_N_SEC.1.2 bus2=_406-92200_N.1.2 length=237.3 LineCode= 4/0Triplex units=ft 
new Line._389-153614-1 phases=3 bus1=_409-23029_N_SEC.1.2.3.0 bus2=_500-3235504_N.1.2.3.0 length=252.6 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-454439-4 phases=3 bus1=_409-23037_N.1.2.3.0 bus2=_500-15198_N.1.2.3.0 length=206.4 spacing=PRI_OH_ABCN units=ft wires=[2STCU,2STCU,2STCU]
new Line._411-2324708-0 phases=1 bus1=_395-2314497_LN.2 bus2=_395-2314498_SN.2 length=247.4 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._389-151688-0 phases=3 bus1=_391-33252_LN.1.2.3.0 bus2=_406-92239_N.1.2.3.0 length=90.2 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-3146603-2 phases=2 bus1=_500-2984550_N.1.2 bus2=_500-2984552_N.1.2 length=263.7 LineCode= 4/0Triplex units=ft 
new Line._389-454439-7 phases=3 bus1=_403-142232_LN.1.2.3.0 bus2=_409-23037_N.1.2.3.0 length=1411.7 spacing=PRI_OH_ABCN units=ft wires=[2STCU,2STCU,2STCU]
new Line._394-3610169-0 phases=1 bus1=_402-2365640_LN.3 bus2=_500-4537019_N.3 length=32.8 spacing=PRI_UG_C units=ft wires=[556AAC]
new Line._389-3305976-0 phases=3 bus1=_409-23090_N_SEC.1.2.3.0 bus2=_500-3173285_N.1.2.3.0 length=162.5 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-153712-0 phases=2 bus1=_409-23121_N_SEC.1.2 bus2=_406-92759_N.1.2 length=277.1 LineCode= 4/0Triplex units=ft 
new Line._411-2870451-0 phases=1 bus1=_500-4125312_N.1 bus2=_395-2858642_SN.1 length=1611.4 spacing=PRI_UG_A units=ft CNCables=[350CN15]
new Line._389-152703-1 phases=2 bus1=_409-23066_N_SEC.1.2 bus2=_406-92203_N.1.2 length=558.1 LineCode= 4/0Triplex units=ft 
new Line._411-3118450-0 phases=1 bus1=_500-4529843_N.3 bus2=_500-4529844_N.3 length=598.6 spacing=PRI_UG_C units=ft CNCables=[350CN15]
new Line._389-922127-0 phases=3 bus1=_409-176291_N_SEC.1.2.3.0 bus2=_500-344999_N.1.2.3.0 length=169.5 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-2216781-0 phases=2 bus1=_409-704709_N_SEC.1.2 bus2=_500-1907647_N.1.2 length=447.2 LineCode= 4/0Triplex units=ft 
new Line._394-1294235-1 phases=1 bus1=_500-15212_N.2 bus2=_402-708672_SN.2 length=65.6 spacing=PRI_UG_B units=ft wires=[556AAC]
new Line._389-3465363-5 phases=3 bus1=_409-1541093_N.1.2.3.0 bus2=_392-100534_SN.1.2.3.0 length=73.4 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._411-3146022-0 phases=1 bus1=_500-4573504_N.1 bus2=_395-3133231_SN.1 length=573.0 spacing=PRI_UG_A units=ft CNCables=[1CN15]
new Line._389-2841668-4 phases=2 bus1=_409-1033379_N_SEC.1.2 bus2=_406-1797412_N.1.2 length=240.8 LineCode= 4/0Triplex units=ft 
new Line._411-2491442-0 phases=1 bus1=_500-3423261_N.3 bus2=_395-2485390_SN.3 length=62.2 spacing=PRI_UG_C units=ft CNCables=[1CN15]
new Line._411-2255921-0 phases=1 bus1=_500-3093431_N.2 bus2=_411-2255921-0_N.2 length=6231.3 spacing=PRI_UG_B units=ft CNCables=[1000CN15]
new Line._389-453819-0 phases=1 bus1=_500-15198_N.2 bus2=_403-142229_SN.2 length=32.8 spacing=PRI_OH_BN units=ft wires=[2STCU]
new Line._411-1536573-0 phases=1 bus1=_500-2131649_N.2 bus2=_395-1522795_SN.2 length=83.3 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._389-3584758-0 phases=3 bus1=_409-1487587_N_SEC.1.2.3.0 bus2=_406-2030483_N.1.2.3.0 length=479.3 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._394-2659547-0 phases=1 bus1=_402-1616327_LN.1 bus2=_500-3137443_N.1 length=32.8 spacing=PRI_UG_A units=ft wires=[556AAC]
new Line._389-3370581-0 phases=2 bus1=_409-23044_N_SEC.1.2 bus2=_500-3243138_N.1.2 length=16.2 LineCode= 4/0Triplex units=ft 
new Line._411-2532162-0 phases=1 bus1=_395-2525472_LN.3 bus2=_395-2525473_SN.3 length=131.3 spacing=PRI_UG_C units=ft CNCables=[1CN15]
new Line._389-3335735-0 phases=2 bus1=_500-2984552_N.1.2 bus2=_406-91618_N.1.2 length=87.8 LineCode= 4/0Triplex units=ft 
new Line._389-459538-0 phases=3 bus1=_391-146420_LN.1.2.3.0 bus2=_406-92379_N.1.2.3.0 length=292.5 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._411-2459449-0 phases=1 bus1=_500-3376246_N.2 bus2=_395-2453703_SN.2 length=3018.4 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._389-4215234-3 phases=3 bus1=_500-4125309_N.1.2.3.0 bus2=_729-35525_N.1.2.3.0 length=47.1 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-152718-0 phases=2 bus1=_409-23063_N_SEC.1.2 bus2=_406-92218_N.1.2 length=245.5 LineCode= 4/0Triplex units=ft 
new Line._389-3257601-0 phases=2 bus1=_409-1258403_N_SEC.1.2 bus2=_500-3139959_N.1.2 length=251.8 LineCode= 4/0Triplex units=ft 
new Line._389-153284-4 phases=2 bus1=_409-23074_N_SEC.1.3 bus2=_406-92443_N.1.3 length=349.3 spacing=SEC_OH_ACN units=ft CNCables=[unknown,unknown]
new Line._389-3534754-1 phases=2 bus1=_409-1470612_N_SEC.1.2 bus2=_406-2457139_N.1.2 length=160.4 LineCode= 4/0Triplex units=ft 
new Line._389-453476-0 phases=2 bus1=_403-36882_LN.2.3 bus2=_403-142218_SN.2.3 length=308.3 spacing=PRI_OH_BCN units=ft wires=[6CU,6CU]
new Line._389-153732-0 phases=3 bus1=_391-33198_LN.1.2.3.0 bus2=_406-92763_N.1.2.3.0 length=178.3 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._411-198921-0 phases=1 bus1=_500-14011_N.1 bus2=_395-219602_SN.1 length=339.8 spacing=PRI_UG_A units=ft CNCables=[2CN15]
new Line._389-153503-1 phases=2 bus1=_409-23071_N_SEC.1.3 bus2=_406-92662_N.1.3 length=433.0 spacing=SEC_OH_ACN units=ft CNCables=[unknown,unknown]
new Line._389-3465363-4 phases=3 bus1=_403-1425850_LN.1.2.3.0 bus2=_409-1541093_N.1.2.3.0 length=1525.5 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-4131921-1 phases=3 bus1=_391-2327239_LN.1.2.3.0 bus2=_406-2961635_N.1.2.3.0 length=47.0 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-153295-0 phases=2 bus1=_409-23079_N_SEC.2.3 bus2=_406-92470_N.2.3 length=118.7 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._389-152660-0 phases=2 bus1=_409-23061_N_SEC.1.2 bus2=_406-92223_N.1.2 length=316.1 LineCode= 4/0Triplex units=ft 
new Line._394-2704381-0 phases=1 bus1=_402-1648646_LN.3 bus2=_500-3189674_N.3 length=32.8 spacing=PRI_UG_C units=ft wires=[556AAC]
new Line._389-3022433-0 phases=3 bus1=_500-2846049_N.1.2.3.0 bus2=_500-2846050_N.1.2.3.0 length=512.1 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-3477137-4 phases=2 bus1=_500-3352179_N.1.3 bus2=_500-3352177_N.1.3 length=254.5 spacing=SEC_OH_ACN units=ft CNCables=[unknown,unknown]
new Line._389-3477137-3 phases=2 bus1=_500-3352178_N.1.3 bus2=_500-3352179_N.1.3 length=293.2 spacing=SEC_OH_ACN units=ft CNCables=[unknown,unknown]
new Line._389-3240161-0 phases=2 bus1=_500-3097377_N.1.2 bus2=_406-92266_N.1.2 length=90.0 LineCode= 4/0Triplex units=ft 
new Line._389-3477137-1 phases=2 bus1=_409-23078_N_SEC.1.3 bus2=_500-3352178_N.1.3 length=30.7 spacing=SEC_OH_ACN units=ft CNCables=[unknown,unknown]
new Line._394-3341013-0 phases=1 bus1=_396-225971_LN.3 bus2=_500-4125812_N.3 length=32.8 spacing=PRI_UG_C units=ft wires=[556AAC]
new Line._389-1822530-0 phases=2 bus1=_500-1383160_N.1.2 bus2=_406-92251_N.1.2 length=462.5 LineCode= 4/0Triplex units=ft 
new Line._394-3604346-1 phases=3 bus1=_396-274611_LN.1.2.3 bus2=_500-4529803_N.1.2.3 length=65.6 spacing=PRI_UG_ABC units=ft wires=[556AAC,556AAC,556AAC]
new Line._411-3122987-0 phases=1 bus1=_395-3109895_LN.2 bus2=_395-3109898_SN.2 length=74.4 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._389-153329-1 phases=2 bus1=_409-23079_N_SEC.2.3 bus2=_406-92472_N.2.3 length=351.5 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._394-2896347-0 phases=1 bus1=_402-1786262_LN.1 bus2=_500-3418778_N.1 length=32.8 spacing=PRI_UG_A units=ft wires=[556AAC]
new Line._389-3332253-0 phases=2 bus1=_409-1374934_N_SEC.1.2 bus2=_406-92181_N.1.2 length=360.6 LineCode= 4/0Triplex units=ft 
new Line._394-1887354-1 phases=3 bus1=_500-2177604_N.1.2.3 bus2=_402-956022_SN.1.2.3 length=65.6 spacing=PRI_UG_ABC units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-153612-1 phases=3 bus1=_409-23029_N_SEC.1.2.3 bus2=_406-92691_N.1.2.3 length=414.1 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-150201-10 phases=3 bus1=_409-23045_N.1.2.3.0 bus2=_500-15127_N.1.2.3.0 length=26.2 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-456594-4 phases=3 bus1=_409-23017_N.1.2.3.0 bus2=_500-15184_N.1.2.3.0 length=26.2 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-456594-3 phases=3 bus1=_403-144445_LN.1.2.3.0 bus2=_409-23017_N.1.2.3.0 length=109.2 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._411-1579572-0 phases=1 bus1=_395-1566093_LN.2 bus2=_395-1566096_SN.2 length=193.7 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._389-152671-0 phases=2 bus1=_391-33215_LN.1.2 bus2=_406-92234_N.1.2 length=168.0 LineCode= 4/0Triplex units=ft 
new Line._411-2876219-0 phases=1 bus1=_395-2864401_LN.3 bus2=_395-2864407_SN.3 length=359.0 spacing=PRI_UG_C units=ft CNCables=[1CN15]
new Line._394-3610167-0 phases=1 bus1=_402-2365640_LN.2 bus2=_500-4537017_N.2 length=32.8 spacing=PRI_UG_B units=ft wires=[556AAC]
new Line._411-2870453-0 phases=1 bus1=_500-4125812_N.3 bus2=_395-2858644_SN.3 length=1600.0 spacing=PRI_UG_C units=ft CNCables=[350CN15]
new Line._389-152705-0 phases=2 bus1=_409-23066_N_SEC.1.2 bus2=_406-92205_N.1.2 length=642.1 LineCode= 4/0Triplex units=ft 
new Line._411-56440-0 phases=1 bus1=_500-15207_N.1 bus2=_395-57414_SN.1 length=701.7 spacing=PRI_UG_A units=ft CNCables=[1CN15]
new Line._389-747059-0 phases=3 bus1=_403-264122_LN.1.2.3.0 bus2=_402-36575_SN.1.2.3.0 length=82.0 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._394-3543714-0 phases=1 bus1=_402-2305846_LN.1 bus2=_500-4437022_N.1 length=32.8 spacing=PRI_UG_A units=ft wires=[556AAC]
new Line._389-152784-0 phases=2 bus1=_409-23102_N_SEC.1.2 bus2=_406-92311_N.1.2 length=181.9 LineCode= 4/0Triplex units=ft 
new Line._389-150265-0 phases=3 bus1=_402-36575_LN.1.2.3.0 bus2=_409-704709_N.1.2.3.0 length=288.0 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-150265-1 phases=3 bus1=_409-704709_N.1.2.3.0 bus2=_500-15219_N.1.2.3.0 length=458.5 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-1735494-86 phases=3 bus1=_500-2177604_N.1.2.3.0 bus2=_500-15180_N.1.2.3.0 length=617.6 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._411-2489508-0 phases=1 bus1=_395-2483457_LN.2 bus2=_395-2483458_SN.2 length=628.5 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._389-1735494-82 phases=3 bus1=_500-15180_N.1.2.3.0 bus2=_409-748548_N.1.2.3.0 length=98.8 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-3577679-2 phases=2 bus1=_500-3452354_N.1.2 bus2=_500-3954607_N.1.2 length=160.0 LineCode= 4/0Triplex units=ft 
new Line._389-1735494-83 phases=3 bus1=_409-748548_N.1.2.3.0 bus2=_403-666121_SN.1.2.3.0 length=49.3 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-3471691-1 phases=3 bus1=_409-23029_N_SEC.1.2.3.0 bus2=_500-3347060_N.1.2.3.0 length=287.1 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-153365-1 phases=2 bus1=_409-23103_N_SEC.1.2 bus2=_500-2255251_N.1.2 length=858.6 LineCode= 4/0Triplex units=ft 
new Line._389-153158-3 phases=3 bus1=_409-23092_N_SEC.1.2.3.0 bus2=_406-92397_N.1.2.3.0 length=327.9 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-152773-0 phases=2 bus1=_409-23048_N_SEC.1.2 bus2=_406-92300_N.1.2 length=479.3 LineCode= 4/0Triplex units=ft 
new Line._389-453820-5 phases=1 bus1=_500-3953557_N.2 bus2=_500-15189_N.2 length=27.2 spacing=PRI_OH_BN units=ft wires=[2STCU]
new Line._389-453820-4 phases=1 bus1=_403-142229_LN.2 bus2=_500-3953557_N.2 length=779.5 spacing=PRI_OH_BN units=ft wires=[2STCU]
new Line._411-1579571-0 phases=1 bus1=_395-1566092_LN.1 bus2=_395-1566095_SN.1 length=279.4 spacing=PRI_UG_A units=ft CNCables=[1CN15]
new Line._389-3308513-1 phases=2 bus1=_500-2984552_N.1.2 bus2=_406-2259716_N.1.2 length=76.9 LineCode= 4/0Triplex units=ft 
new Line._389-4585905-1 phases=3 bus1=_500-15167_N.1.2.3.0 bus2=_500-1391185_N.1.2.3.0 length=1096.2 spacing=PRI_OH_ABCN units=ft wires=[336ACSR,336ACSR,336ACSR]
new Line._389-4585905-3 phases=3 bus1=_500-1391185_N.1.2.3.0 bus2=_500-15176_N.1.2.3.0 length=615.0 spacing=PRI_OH_ABCN units=ft wires=[336ACSR,336ACSR,336ACSR]
new Line._389-446129-13 phases=3 bus1=_500-2944322_N.1.2.3.0 bus2=_393-71378_N.1.2.3.0 length=692.1 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._394-2704379-0 phases=1 bus1=_402-1648646_LN.2 bus2=_500-3189672_N.2 length=32.8 spacing=PRI_UG_B units=ft wires=[556AAC]
new Line._389-446129-15 phases=3 bus1=_393-71378_N.1.2.3.0 bus2=_409-1200484_N.1.2.3.0 length=117.0 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-4585905-5 phases=3 bus1=_500-15176_N.1.2.3.0 bus2=_500-4034322_N.1.2.3.0 length=265.2 spacing=PRI_OH_ABCN units=ft wires=[336ACSR,336ACSR,336ACSR]
new Line._389-446129-11 phases=3 bus1=_500-15126_N.1.2.3.0 bus2=_500-2944322_N.1.2.3.0 length=329.4 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-152686-1 phases=2 bus1=_409-23023_N_SEC.1.2 bus2=_406-92186_N.1.2 length=484.4 LineCode= 4/0Triplex units=ft 
new Line._389-4585905-7 phases=3 bus1=_500-4034322_N.1.2.3.0 bus2=_409-234868_N.1.2.3.0 length=127.9 spacing=PRI_OH_ABCN units=ft wires=[336ACSR,336ACSR,336ACSR]
new Line._389-747058-0 phases=3 bus1=_403-39755_LN.1.2.3.0 bus2=_500-3423255_N.1.2.3.0 length=671.4 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-446129-16 phases=3 bus1=_409-1200484_N.1.2.3.0 bus2=_500-15132_N.1.2.3.0 length=65.1 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-747058-1 phases=3 bus1=_500-3423255_N.1.2.3.0 bus2=_403-264122_SN.1.2.3.0 length=529.5 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-153330-0 phases=2 bus1=_409-23079_N_SEC.2.3 bus2=_406-92473_N.2.3 length=125.3 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._411-1536534-0 phases=1 bus1=_395-1522755_LN.2 bus2=_395-1522756_SN.2 length=451.0 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._389-3607745-1 phases=3 bus1=_391-2076644_LN.1.2.3.0 bus2=_406-2518339_N.1.2.3.0 length=64.8 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-2933041-2 phases=2 bus1=_409-23023_N_SEC.1.2 bus2=_406-1855059_N.1.2 length=290.9 LineCode= 4/0Triplex units=ft 
new Line._389-152662-0 phases=2 bus1=_409-23086_N_SEC.1.2 bus2=_406-92225_N.1.2 length=825.4 LineCode= 4/0Triplex units=ft 
new Line._389-152707-0 phases=2 bus1=_409-23086_N_SEC.1.2 bus2=_406-92207_N.1.2 length=392.7 LineCode= 4/0Triplex units=ft 
new Line._411-2255920-0 phases=1 bus1=_500-3093429_N.1 bus2=_411-2255920-0_N.1 length=6174.8 spacing=PRI_UG_A units=ft CNCables=[1000CN15]
new Line._389-3378931-0 phases=2 bus1=_409-22385_N_SEC.1.2 bus2=_500-3249506_N.1.2 length=274.4 LineCode= 4/0Triplex units=ft 
new Line._389-3584759-0 phases=3 bus1=_409-1487587_N_SEC.1.2.3.0 bus2=_406-92309_N.1.2.3.0 length=231.9 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-152771-1 phases=2 bus1=_409-23048_N_SEC.1.2 bus2=_406-92298_N.1.2 length=273.6 LineCode= 4/0Triplex units=ft 
new Line._389-153134-1 phases=2 bus1=_409-22705_N_SEC.2.3 bus2=_406-92389_N.2.3 length=380.2 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._389-3471691-2 phases=3 bus1=_500-3347060_N.1.2.3.0 bus2=_406-92229_N.1.2.3.0 length=256.6 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._394-1851304-1 phases=3 bus1=_500-1287167_N.1.2.3 bus2=_402-922103_SN.1.2.3 length=139.7 spacing=PRI_UG_ABC units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-4595121-0 phases=2 bus1=_409-23014_N_SEC.1.2 bus2=_406-3360933_N.1.2 length=147.0 LineCode= 4/0Triplex units=ft 
new Line._389-1735494-68 phases=3 bus1=_402-36567_LN.1.2.3.0 bus2=_500-15177_N.1.2.3.0 length=549.9 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-150232-0 phases=3 bus1=_390-8029_LN.1.2.3.0 bus2=_500-15200_N.1.2.3.0 length=585.6 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-1735494-70 phases=3 bus1=_500-15177_N.1.2.3.0 bus2=_409-23064_N.1.2.3.0 length=264.7 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-4594215-1 phases=2 bus1=_500-4530134_N.1.2 bus2=_406-3408325_N.1.2 length=102.8 LineCode= 4/0Triplex units=ft 
new Line._389-761141-0 phases=3 bus1=_409-176291_N_SEC.1.2.3.0 bus2=_406-92627_N.1.2.3.0 length=339.7 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-4275487-0 phases=3 bus1=_409-23035_N_SEC.1.2.3.0 bus2=_406-2075826_N.1.2.3.0 length=27.6 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._411-2870145-0 phases=1 bus1=_395-2857737_LN.3 bus2=_395-2857730_SN.3 length=217.6 spacing=PRI_UG_C units=ft CNCables=[350CN15]
new Line._389-1735494-76 phases=3 bus1=_500-15179_N.1.2.3.0 bus2=_500-2177604_N.1.2.3.0 length=128.0 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._394-247582-0 phases=3 bus1=_500-14012_N.1.2.3 bus2=_402-126828_SN.1.2.3 length=65.6 spacing=PRI_UG_ABC units=ft wires=[556AAC,556AAC,556AAC]
new Line._394-3543716-0 phases=1 bus1=_402-2305846_LN.3 bus2=_500-4437026_N.3 length=32.8 spacing=PRI_UG_C units=ft wires=[556AAC]
new Line._389-1735494-74 phases=3 bus1=_500-15178_N.1.2.3.0 bus2=_500-15179_N.1.2.3.0 length=1047.4 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-4630047-0 phases=2 bus1=_409-23102_N_SEC.1.2 bus2=_500-4570469_N.1.2 length=314.4 LineCode= 4/0Triplex units=ft 
new Line._411-56465-0 phases=1 bus1=_395-57444_LN.2 bus2=_395-57443_SN.2 length=647.2 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._389-153739-0 phases=3 bus1=_391-33189_LN.1.2.3.0 bus2=_406-92770_N.1.2.3.0 length=505.0 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-1735494-72 phases=3 bus1=_409-23064_N.1.2.3.0 bus2=_500-15178_N.1.2.3.0 length=421.6 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-152740-0 phases=2 bus1=_409-23014_N_SEC.1.2 bus2=_406-92267_N.1.2 length=86.0 LineCode= 4/0Triplex units=ft 
new Line._389-1735497-0 phases=2 bus1=_500-1287208_N.1.2 bus2=_500-1287209_N.1.2 length=410.5 LineCode= 4/0Triplex units=ft 
new Line._389-3466581-4 phases=2 bus1=_403-1490489_LN.1.3 bus2=_403-1490490_SN.1.3 length=119.3 spacing=PRI_OH_ACN units=ft wires=[4ACSR,4ACSR]
new Line._411-2876215-0 phases=1 bus1=_395-2864397_LN.2 bus2=_395-2864403_SN.2 length=126.6 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._389-160652-0 phases=1 bus1=_500-15167_N.2 bus2=_389-160652-0_N.2 length=32.8 spacing=PRI_OH_BN units=ft wires=[4ACSR]
new Line._389-152006-6 phases=3 bus1=_402-36895_LN.1.2.3 bus2=_409-23027_N.1.2.3 length=39.7 spacing=PRI_OH_ABCN units=ft wires=[4ACSR,4ACSR,4ACSR]
new Line._389-4187492-0 phases=3 bus1=_500-15137_N.1.2.3.0 bus2=_402-2105415_SN.1.2.3.0 length=78.1 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-4738420-0 phases=3 bus1=_402-2457158_LN.1.2.3.0 bus2=_403-37199_SN.1.2.3.0 length=89.2 spacing=PRI_OH_ABCN units=ft wires=[6A,6A,6A]
new Line._394-3604349-0 phases=1 bus1=_500-4529808_N.1 bus2=_396-274611_SN.1 length=32.8 spacing=PRI_UG_A units=ft wires=[556AAC]
new Line._389-152006-5 phases=3 bus1=_409-23067_N.1.2.3.0 bus2=_500-15174_N.1.2.3.0 length=26.2 spacing=PRI_OH_ABCN units=ft wires=[4ACSR,4ACSR,4ACSR]
new Line._389-152006-7 phases=3 bus1=_409-23027_N.1.2.3.0 bus2=_409-23067_N.1.2.3.0 length=935.0 spacing=PRI_OH_ABCN units=ft wires=[4ACSR,4ACSR,4ACSR]
new Line._394-2896365-0 phases=1 bus1=_500-3419404_N.3 bus2=_402-1786263_SN.3 length=32.8 spacing=PRI_UG_C units=ft wires=[556AAC]
new Line._411-2489506-0 phases=1 bus1=_500-3418782_N.3 bus2=_395-2483454_SN.3 length=222.2 spacing=PRI_UG_C units=ft CNCables=[1CN15]
new Line._389-152775-0 phases=2 bus1=_409-23123_N_SEC.1.2 bus2=_406-92302_N.1.2 length=421.9 LineCode= 4/0Triplex units=ft 
new Line._389-153363-2 phases=2 bus1=_409-23103_N_SEC.1.2 bus2=_406-92506_N.1.2 length=420.9 LineCode= 4/0Triplex units=ft 
new Line._389-454438-4 phases=3 bus1=_500-15191_N.1.2.3.0 bus2=_409-23127_N.1.2.3.0 length=629.3 spacing=PRI_OH_ABCN units=ft wires=[2STCU,2STCU,2STCU]
new Line._394-2623098-0 phases=3 bus1=_500-15167_N.1.2.3 bus2=_396-164547_SN.1.2.3 length=65.6 spacing=PRI_UG_ABC units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-4081222-0 phases=2 bus1=_409-23066_N_SEC.1.2 bus2=_500-3983517_N.1.2 length=452.0 LineCode= 4/0Triplex units=ft 
new Line._389-454438-5 phases=3 bus1=_409-23127_N.1.2.3.0 bus2=_500-15197_N.1.2.3.0 length=446.3 spacing=PRI_OH_ABCN units=ft wires=[2STCU,2STCU,2STCU]
new Line._389-454438-6 phases=3 bus1=_500-15197_N.1.2.3.0 bus2=_403-142232_SN.1.2.3.0 length=34.3 spacing=PRI_OH_ABCN units=ft wires=[2STCU,2STCU,2STCU]
new Line._389-454438-0 phases=3 bus1=_402-36896_LN.1.2.3.0 bus2=_500-15183_N.1.2.3.0 length=391.6 spacing=PRI_OH_ABCN units=ft wires=[2STCU,2STCU,2STCU]
new Line._389-454438-1 phases=3 bus1=_500-15183_N.1.2.3.0 bus2=_500-15187_N.1.2.3.0 length=476.2 spacing=PRI_OH_ABCN units=ft wires=[2STCU,2STCU,2STCU]
new Line._389-454438-7 phases=3 bus1=_500-15187_N.1.2.3 bus2=_500-3175214_N.1.2.3 length=520.7 spacing=PRI_OH_ABCN units=ft wires=[2STCU,2STCU,2STCU]
new Line._389-454438-8 phases=3 bus1=_500-3175214_N.1.2.3.0 bus2=_500-15191_N.1.2.3.0 length=793.5 spacing=PRI_OH_ABCN units=ft wires=[2STCU,2STCU,2STCU]
new Line._389-150210-1 phases=3 bus1=_500-15194_N.1.2.3.0 bus2=_403-37197_SN.1.2.3.0 length=453.3 spacing=PRI_OH_ABCN units=ft wires=[336ACSR,336ACSR,336ACSR]
new Line._389-152688-1 phases=2 bus1=_409-23023_N_SEC.1.2 bus2=_406-92188_N.1.2 length=539.9 LineCode= 4/0Triplex units=ft 
new Line._389-4242138-4 phases=3 bus1=_500-4154622_N.1.2.3.0 bus2=_406-2102000_N.1.2.3.0 length=534.4 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-4242138-3 phases=3 bus1=_500-4154621_N.1.2.3.0 bus2=_500-4154622_N.1.2.3.0 length=527.0 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._411-2870450-0 phases=1 bus1=_395-2858640_LN.3 bus2=_411-2870450-0_N.3 length=212.6 spacing=PRI_UG_C units=ft CNCables=[4/0CN15]
new Line._389-2933281-0 phases=3 bus1=_409-23081_N_SEC.1.2.3.0 bus2=_500-2741537_N.1.2.3.0 length=334.2 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-150210-8 phases=3 bus1=_403-37193_LN.1.2.3.0 bus2=_500-3376242_N.1.2.3.0 length=409.1 spacing=PRI_OH_ABCN units=ft wires=[336ACSR,336ACSR,336ACSR]
new Line._389-150210-9 phases=3 bus1=_500-3376242_N.1.2.3.0 bus2=_500-15194_N.1.2.3.0 length=1550.0 spacing=PRI_OH_ABCN units=ft wires=[336ACSR,336ACSR,336ACSR]
new Line._394-2861179-0 phases=1 bus1=_402-1760651_LN.1 bus2=_500-3376244_N.1 length=32.8 spacing=PRI_UG_A units=ft wires=[556AAC]
new Line._411-3058422-0 phases=1 bus1=_500-4437022_N.1 bus2=_395-3045324_SN.1 length=459.8 spacing=PRI_UG_A units=ft CNCables=[1CN15]
new Line._389-4242138-1 phases=3 bus1=_500-4154620_N.1.2.3.0 bus2=_500-4154621_N.1.2.3.0 length=340.8 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._394-68677-0 phases=1 bus1=_402-36574_LN.3 bus2=_500-15204_N.3 length=32.8 spacing=PRI_UG_C units=ft wires=[556AAC]
new Line._389-3062978-0 phases=2 bus1=_409-1194789_N_SEC.2.3 bus2=_406-463087_N.2.3 length=561.3 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._389-152709-0 phases=2 bus1=_409-23086_N_SEC.1.2 bus2=_406-92209_N.1.2 length=372.2 LineCode= 4/0Triplex units=ft 
new Line._389-153472-5 phases=3 bus1=_500-2846049_N.1.2.3.0 bus2=_406-92631_N.1.2.3.0 length=82.9 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._394-3636724-0 phases=1 bus1=_402-2389656_LN.1 bus2=_500-4573504_N.1 length=32.8 spacing=PRI_UG_A units=ft wires=[556AAC]
new Line._411-2867292-0 phases=1 bus1=_395-2855471_LN.1 bus2=_395-2855477_SN.1 length=86.0 spacing=PRI_UG_A units=ft CNCables=[4/0CN15]
new Line._389-159681-13 phases=3 bus1=_409-23012_N.1.2.3.0 bus2=_389-159681-13_N.1.2.3.0 length=21.7 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-159681-12 phases=3 bus1=_500-15123_N.1.2.3.0 bus2=_409-23012_N.1.2.3.0 length=1172.3 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-3584715-1 phases=1 bus1=_409-23083_N.3 bus2=_403-1545212_SN.3 length=26.0 spacing=PRI_OH_CN units=ft wires=[6CU]
new Line._389-3378933-1 phases=2 bus1=_500-3249507_N.1.2 bus2=_500-3249508_N.1.2 length=385.8 LineCode= 4/0Triplex units=ft 
new Line._389-153132-0 phases=2 bus1=_409-22705_N_SEC.2.3 bus2=_406-92387_N.2.3 length=312.5 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._389-3378933-2 phases=2 bus1=_500-3249508_N.1.2 bus2=_406-2102302_N.1.2 length=16.7 LineCode= 4/0Triplex units=ft 
new Line._389-3584715-6 phases=1 bus1=_403-1545213_LN.3 bus2=_409-23083_N.3 length=330.9 spacing=PRI_OH_CN units=ft wires=[6CU]
new Line._389-3110002-0 phases=3 bus1=_500-2944322_N.1.2.3.0 bus2=_389-3110002-0_N.1.2.3.0 length=54.6 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-153472-4 phases=3 bus1=_409-23067_N_SEC.1.2.3.0 bus2=_500-2846049_N.1.2.3.0 length=381.4 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-152664-0 phases=2 bus1=_409-22702_N_SEC.1.2 bus2=_406-92227_N.1.2 length=205.1 LineCode= 4/0Triplex units=ft 
new Line._389-2975521-1 phases=3 bus1=_409-23087_N_SEC.1.2.3.0 bus2=_406-2094166_N.1.2.3.0 length=28.9 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-153737-1 phases=3 bus1=_409-23067_N_SEC.1.2.3.0 bus2=_406-92768_N.1.2.3.0 length=417.7 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._411-3058424-0 phases=1 bus1=_500-4437026_N.3 bus2=_395-3045326_SN.3 length=521.7 spacing=PRI_UG_C units=ft CNCables=[1CN15]
new Line._389-152742-0 phases=2 bus1=_409-22385_N_SEC.1.2 bus2=_406-92269_N.1.2 length=554.7 LineCode= 4/0Triplex units=ft 
new Line._389-150125-4 phases=3 bus1=_402-2105095_LN.1.2.3.0 bus2=_409-22700_N.1.2.3.0 length=556.2 spacing=PRI_OH_ABCN units=ft wires=[1/0STCU,1/0STCU,1/0STCU]
new Line._389-453813-0 phases=2 bus1=_500-15187_N.2.3 bus2=_403-142226_SN.2.3 length=32.8 spacing=PRI_OH_BCN units=ft wires=[4ACSR,4ACSR]
new Line._389-150125-2 phases=3 bus1=_409-22700_N.1.2.3.0 bus2=_500-14010_N.1.2.3.0 length=654.4 spacing=PRI_OH_ABCN units=ft wires=[1/0STCU,1/0STCU,1/0STCU]
new Line._394-247275-0 phases=1 bus1=_500-15228_N.3 bus2=_402-126809_SN.3 length=65.6 spacing=PRI_UG_C units=ft wires=[556AAC]
new Line._389-153203-3 phases=3 bus1=_409-23045_N_SEC.1.2.3.0 bus2=_406-92410_N.1.2.3.0 length=601.8 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._394-2898603-0 phases=1 bus1=_402-1788186_LN.1 bus2=_500-3423257_N.1 length=32.8 spacing=PRI_UG_A units=ft wires=[556AAC]
new Line._389-1494219-17 phases=3 bus1=_409-23074_N.1.2.3.0 bus2=_500-4529793_N.1.2.3.0 length=22.4 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-1494219-19 phases=3 bus1=_500-4529803_N.1.2.3.0 bus2=_409-23074_N.1.2.3.0 length=221.5 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._394-2896363-0 phases=1 bus1=_500-3419402_N.2 bus2=_402-1786263_SN.2 length=32.8 spacing=PRI_UG_B units=ft wires=[556AAC]
new Line._389-1341554-0 phases=2 bus1=_409-425303_N_SEC.1.2 bus2=_406-92409_N.1.2 length=366.4 LineCode= 4/0Triplex units=ft 
new Line._389-153249-2 phases=3 bus1=_409-22700_N_SEC.1.2.3.0 bus2=_406-92424_N.1.2.3.0 length=433.5 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-3400663-0 phases=3 bus1=_409-23045_N_SEC.1.2.3.0 bus2=_500-3269002_N.1.2.3.0 length=226.8 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._411-1569669-0 phases=1 bus1=_500-2177610_N.3 bus2=_395-1556526_SN.3 length=984.0 spacing=PRI_UG_C units=ft CNCables=[1CN15]
new Line._389-1494219-20 phases=3 bus1=_500-4529803_N.1.2.3.0 bus2=_500-4437020_N.1.2.3.0 length=336.9 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-1494219-24 phases=3 bus1=_409-2127443_N.1.2.3.0 bus2=_409-23079_N.1.2.3.0 length=751.1 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-1494219-25 phases=3 bus1=_500-4437020_N.1.2.3.0 bus2=_409-2127443_N.1.2.3.0 length=439.8 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-153214-0 phases=2 bus1=_409-23030_N_SEC.1.2 bus2=_406-92421_N.1.2 length=443.0 LineCode= 4/0Triplex units=ft 
new Line._411-2783136-0 phases=1 bus1=_500-3953559_N.2 bus2=_395-2769676_SN.2 length=822.4 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._389-3584717-6 phases=3 bus1=_409-23018_N.1.2.3.0 bus2=_500-15226_N.1.2.3.0 length=26.2 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,4ACSR]
new Line._389-456128-5 phases=3 bus1=_409-1378451_N.1.2.3.0 bus2=_402-36896_SN.1.2.3.0 length=228.7 spacing=PRI_OH_ABCN units=ft wires=[2STCU,2STCU,2STCU]
new Line._389-3584717-8 phases=3 bus1=_402-1807095_LN.1.2.3.0 bus2=_409-23048_N.1.2.3.0 length=325.5 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,4ACSR]
new Line._389-456128-4 phases=3 bus1=_403-144444_LN.1.2.3.0 bus2=_409-1378451_N.1.2.3.0 length=141.1 spacing=PRI_OH_ABCN units=ft wires=[2STCU,2STCU,2STCU]
new Line._389-150201-9 phases=3 bus1=_500-15123_N.1.2.3.0 bus2=_409-23045_N.1.2.3.0 length=308.5 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._394-3341008-5 phases=3 bus1=_500-4125890_N.1.2.3 bus2=_396-225971_SN.1.2.3 length=69.6 spacing=PRI_UG_ABC units=ft wires=[556AAC,556AAC,556AAC]
new Line._394-3636726-0 phases=1 bus1=_402-2389656_LN.3 bus2=_500-4573652_N.3 length=32.8 spacing=PRI_UG_C units=ft wires=[556AAC]
new Line._389-3385939-0 phases=3 bus1=_500-3255554_N.1.2.3.0 bus2=_406-2095731_N.1.2.3.0 length=16.5 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._411-2459450-0 phases=1 bus1=_500-3376248_N.3 bus2=_395-2453704_SN.3 length=3001.8 spacing=PRI_UG_C units=ft CNCables=[1CN15]
new Line._411-2867294-0 phases=1 bus1=_395-2855473_LN.3 bus2=_395-2855479_SN.3 length=83.2 spacing=PRI_UG_C units=ft CNCables=[4/0CN15]
new Line._411-1130772-0 phases=1 bus1=_500-1796342_N.2 bus2=_395-1135229_SN.2 length=86.0 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._411-2816701-0 phases=1 bus1=_500-4034324_N.1 bus2=_395-2803886_SN.1 length=333.0 spacing=PRI_UG_A units=ft CNCables=[1CN15]
new Line._389-3273378-0 phases=3 bus1=_409-748547_N_SEC.1.2.3.0 bus2=_406-92664_N.1.2.3.0 length=211.5 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-3378935-0 phases=2 bus1=_500-3249510_N.1.2 bus2=_406-2102721_N.1.2 length=16.8 LineCode= 4/0Triplex units=ft 
new Line._389-3584717-3 phases=3 bus1=_409-23048_N.1.2.3.0 bus2=_409-23123_N.1.2.3.0 length=345.2 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,4ACSR]
new Line._389-3584717-5 phases=3 bus1=_409-23123_N.1.2.3.0 bus2=_409-23018_N.1.2.3.0 length=157.0 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,4ACSR]
new Line._389-451525-9 phases=3 bus1=_403-141578_LN.1.2.3.0 bus2=_409-23043_N.1.2.3.0 length=314.3 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-152753-1 phases=2 bus1=_409-22385_N_SEC.1.2 bus2=_406-92280_N.1.2 length=383.9 LineCode= 4/0Triplex units=ft 
new Line._389-150138-1 phases=3 bus1=_500-15177_N.1.2.3.0 bus2=_402-36888_SN.1.2.3.0 length=77.7 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._394-3237659-0 phases=1 bus1=_402-2033094_LN.2 bus2=_500-3953559_N.2 length=32.8 spacing=PRI_UG_B units=ft wires=[556AAC]
new Line._411-2870448-0 phases=1 bus1=_395-2858636_LN.1 bus2=_411-2870448-0_N.1 length=375.3 spacing=PRI_UG_A units=ft CNCables=[4/0CN15]
new Line._389-3077585-5 phases=3 bus1=_392-100534_LN.1.2.3.0 bus2=_500-15165_N.1.2.3.0 length=828.2 spacing=PRI_OH_ABCN units=ft wires=[336ACSR,336ACSR,336ACSR]
new Line._389-3108929-0 phases=3 bus1=_500-15137_N.1.2.3.0 bus2=_403-1278617_SN.1.2.3.0 length=41.5 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._394-3604351-0 phases=1 bus1=_500-4529842_N.2 bus2=_396-274611_SN.2 length=32.8 spacing=PRI_UG_B units=ft wires=[556AAC]
new Line._389-3077585-6 phases=3 bus1=_500-15165_N.1.2.3.0 bus2=_396-269492_SN.1.2.3.0 length=65.6 spacing=PRI_OH_ABCN units=ft wires=[336ACSR,336ACSR,336ACSR]
new Line._411-2324711-0 phases=1 bus1=_395-2314503_LN.2 bus2=_395-2314504_SN.2 length=862.8 spacing=PRI_UG_B units=ft CNCables=[2CN15]
new Line._389-3567394-0 phases=2 bus1=_500-3441489_N.1.2 bus2=_406-2292992_N.1.2 length=79.9 LineCode= 4/0Triplex units=ft 
new Line._389-3370577-0 phases=2 bus1=_409-23061_N_SEC.1.2 bus2=_406-2315082_N.1.2 length=30.4 LineCode= 4/0Triplex units=ft 
new Line._389-151691-0 phases=2 bus1=_409-23085_N_SEC.1.2 bus2=_406-92242_N.1.2 length=347.5 LineCode= 4/0Triplex units=ft 
new Line._389-4554209-0 phases=3 bus1=_396-269492_LN.1.2.3.0 bus2=_500-15167_N.1.2.3.0 length=418.3 spacing=PRI_OH_ABCN units=ft wires=[336ACSR,336ACSR,336ACSR]
new Line._389-153103-0 phases=2 bus1=_409-23049_N_SEC.1.2 bus2=_406-92374_N.1.2 length=394.4 spacing=SEC_OH_ABN units=ft CNCables=[unknown,unknown]
new Line._389-3606091-1 phases=3 bus1=_391-2013548_LN.1.2.3.0 bus2=_406-2517323_N.1.2.3.0 length=75.5 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-152744-1 phases=2 bus1=_409-23014_N_SEC.1.2 bus2=_406-92271_N.1.2 length=315.1 LineCode= 4/0Triplex units=ft 
new Line._389-3322291-0 phases=3 bus1=_391-1885212_LN.1.2.3.0 bus2=_406-2272517_N.1.2.3.0 length=89.4 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-153608-0 phases=3 bus1=_409-23029_N_SEC.1.2.3.0 bus2=_406-92671_N.1.2.3.0 length=227.2 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-3584761-0 phases=3 bus1=_409-1487587_N_SEC.1.2.3.0 bus2=_500-3458842_N.1.2.3.0 length=386.5 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._394-2898605-0 phases=1 bus1=_402-1788186_LN.2 bus2=_500-3423259_N.2 length=32.8 spacing=PRI_UG_B units=ft wires=[556AAC]
new Line._394-2896361-0 phases=1 bus1=_500-3419400_N.1 bus2=_402-1786263_SN.1 length=32.8 spacing=PRI_UG_A units=ft wires=[556AAC]
new Line._389-453822-4 phases=1 bus1=_409-23121_N.2 bus2=_500-15199_N.2 length=26.2 spacing=PRI_OH_BN units=ft wires=[6CU]
new Line._411-1569667-0 phases=1 bus1=_500-2177606_N.1 bus2=_395-1556524_SN.1 length=938.2 spacing=PRI_UG_A units=ft CNCables=[1CN15]
new Line._389-453822-3 phases=1 bus1=_403-142230_LN.2 bus2=_409-23121_N.2 length=462.9 spacing=PRI_OH_BN units=ft wires=[6CU]
new Line._411-1536569-1 phases=1 bus1=_395-1522791_LN.1 bus2=_395-1522788_SN.1 length=409.5 spacing=PRI_UG_A units=ft CNCables=[1CN15]
new Line._389-153489-1 phases=3 bus1=_409-23017_N_SEC.1.2.3.0 bus2=_406-92632_N.1.2.3.0 length=183.1 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._394-2659551-0 phases=1 bus1=_402-1616327_LN.3 bus2=_500-3137447_N.3 length=32.8 spacing=PRI_UG_C units=ft wires=[556AAC]
new Line._394-2704377-0 phases=1 bus1=_402-1648646_LN.1 bus2=_500-3189670_N.1 length=32.8 spacing=PRI_UG_A units=ft wires=[556AAC]
new Line._389-150214-0 phases=2 bus1=_500-15223_N.1.2 bus2=_402-36571_SN.1.2 length=115.1 spacing=PRI_OH_ABN units=ft wires=[6CU,6CU]
new Line._389-455932-0 phases=3 bus1=_403-36888_LN.1.2.3.0 bus2=_500-15145_N.1.2.3.0 length=501.9 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-152720-0 phases=2 bus1=_409-23019_N_SEC.1.2 bus2=_406-92220_N.1.2 length=234.6 LineCode= 4/0Triplex units=ft 
new Line._389-160325-1 phases=3 bus1=_500-15208_N.1.2.3.0 bus2=_409-23063_N.1.2.3.0 length=389.9 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-2266703-2 phases=3 bus1=_409-719428_N_SEC.1.2.3.0 bus2=_406-1325510_N.1.2.3.0 length=277.2 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-160325-0 phases=3 bus1=_500-3419396_N.1.2.3.0 bus2=_500-15208_N.1.2.3.0 length=17.3 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-3477140-0 phases=2 bus1=_500-3352177_N.1.3 bus2=_406-2083084_N.1.3 length=19.0 spacing=SEC_OH_ACN units=ft CNCables=[unknown,unknown]
new Line._389-160325-3 phases=3 bus1=_409-23019_N.1.2.3.0 bus2=_409-23061_N.1.2.3.0 length=539.1 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-160325-2 phases=3 bus1=_409-23063_N.1.2.3.0 bus2=_409-23019_N.1.2.3.0 length=561.8 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-160325-5 phases=3 bus1=_500-15210_N.1.2.3.0 bus2=_403-39755_SN.1.2.3.0 length=32.8 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-160325-4 phases=3 bus1=_409-23061_N.1.2.3.0 bus2=_500-15210_N.1.2.3.0 length=503.2 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-3378937-1 phases=2 bus1=_500-3249509_N.1.2 bus2=_500-3249512_N.1.2 length=513.7 LineCode= 4/0Triplex units=ft 
new Line._389-3492811-0 phases=3 bus1=_409-23067_N_SEC.1.2.3.0 bus2=_500-3369137_N.1.2.3.0 length=933.2 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-2437537-1 phases=3 bus1=_391-1204452_LN.1.2.3.0 bus2=_406-1440515_N.1.2.3.0 length=281.0 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-3378937-2 phases=2 bus1=_500-3249512_N.1.2 bus2=_500-3249511_N.1.2 length=512.3 LineCode= 4/0Triplex units=ft 
new Line._411-2867296-0 phases=1 bus1=_395-2855475_LN.2 bus2=_395-2855481_SN.2 length=103.7 spacing=PRI_UG_B units=ft CNCables=[4/0CN15]
new Line._389-3247443-0 phases=2 bus1=_409-1333350_N_SEC.1.2 bus2=_500-3105238_N.1.2 length=870.1 LineCode= 4/0Triplex units=ft 
new Line._411-2816703-0 phases=1 bus1=_500-4034328_N.3 bus2=_395-2803888_SN.3 length=327.7 spacing=PRI_UG_C units=ft CNCables=[1CN15]
new Line._389-153343-0 phases=2 bus1=_409-23115_N_SEC.2.3 bus2=_406-92502_N.2.3 length=244.4 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._389-153136-0 phases=2 bus1=_409-23013_N_SEC.2.3 bus2=_406-92391_N.2.3 length=331.7 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._389-4053578-0 phases=3 bus1=_409-22383_N_SEC.1.2.3.0 bus2=_406-92378_N.1.2.3.0 length=217.0 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-3362293-0 phases=2 bus1=_409-23066_N_SEC.1.2 bus2=_406-2306746_N.1.2 length=29.4 LineCode= 4/0Triplex units=ft 
new Line._389-152668-0 phases=2 bus1=_409-23066_N_SEC.1.2 bus2=_406-92231_N.1.2 length=347.3 LineCode= 4/0Triplex units=ft 
new Line._389-3370579-0 phases=2 bus1=_500-3243137_N.1.2 bus2=_406-2315083_N.1.2 length=386.1 LineCode= 4/0Triplex units=ft 
new Line._389-153049-0 phases=2 bus1=_409-23050_N_SEC.1.2 bus2=_406-92352_N.1.2 length=437.8 LineCode= 4/0Triplex units=ft 
new Line._389-3079233-1 phases=2 bus1=_409-23123_N_SEC.1.2 bus2=_406-92315_N.1.2 length=578.0 LineCode= 4/0Triplex units=ft 
new Line._389-1341432-0 phases=2 bus1=_409-425303_N_SEC.1.2 bus2=_406-793986_N.1.2 length=51.2 LineCode= 4/0Triplex units=ft 
new Line._389-153332-2 phases=3 bus1=_409-23125_N_SEC.1.2.3.0 bus2=_406-92475_N.1.2.3.0 length=657.3 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-151693-1 phases=2 bus1=_409-23086_N_SEC.1.2 bus2=_406-92244_N.1.2 length=358.8 LineCode= 4/0Triplex units=ft 
new Line._389-153101-0 phases=3 bus1=_409-23073_N_SEC.1.2.3.0 bus2=_406-92372_N.1.2.3.0 length=127.9 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-2372609-0 phases=3 bus1=_409-748547_N_SEC.1.2.3.0 bus2=_406-92661_N.1.2.3.0 length=357.3 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-4187193-1 phases=3 bus1=_409-23109_N.1.2.3.0 bus2=_402-2105095_SN.1.2.3.0 length=39.4 spacing=PRI_OH_ABCN units=ft wires=[1/0STCU,1/0STCU,1/0STCU]
new Line._389-4187193-0 phases=3 bus1=_403-37196_LN.1.2.3.0 bus2=_409-23109_N.1.2.3.0 length=26.2 spacing=PRI_OH_ABCN units=ft wires=[1/0STCU,1/0STCU,1/0STCU]
new Line._389-152746-2 phases=2 bus1=_409-22385_N_SEC.1.2 bus2=_406-92273_N.1.2 length=586.3 LineCode= 4/0Triplex units=ft 
new Line._389-4602006-1 phases=3 bus1=_409-2046771_N_SEC.1.2.3.0 bus2=_406-3369574_N.1.2.3.0 length=128.1 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._394-2898607-0 phases=1 bus1=_402-1788186_LN.3 bus2=_500-3423261_N.3 length=32.8 spacing=PRI_UG_C units=ft wires=[556AAC]
new Line._389-153294-0 phases=2 bus1=_409-23079_N_SEC.2.3 bus2=_406-92469_N.2.3 length=148.7 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._411-3118449-0 phases=1 bus1=_500-4529841_N.2 bus2=_500-4529842_N.2 length=625.1 spacing=PRI_UG_B units=ft CNCables=[350CN15]
new Line._389-150227-0 phases=1 bus1=_500-15213_N.2 bus2=_402-36889_SN.2 length=117.6 spacing=PRI_OH_BN units=ft wires=[6CU]
new Line._411-3122942-0 phases=1 bus1=_500-4537015_N.1 bus2=_395-3109850_SN.1 length=881.3 spacing=PRI_UG_A units=ft CNCables=[4/0CN15]
new Line._411-3122988-0 phases=1 bus1=_395-3109896_LN.3 bus2=_395-3109899_SN.3 length=118.8 spacing=PRI_UG_C units=ft CNCables=[1CN15]
new Line._394-1887355-0 phases=1 bus1=_402-956022_LN.1 bus2=_500-2177606_N.1 length=32.8 spacing=PRI_UG_A units=ft wires=[556AAC]
new Line._411-2286625-0 phases=1 bus1=_500-3137445_N.2 bus2=_395-2277693_SN.2 length=556.3 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._411-2324705-0 phases=1 bus1=_500-3189672_N.2 bus2=_395-2314493_SN.2 length=65.7 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._389-761137-2 phases=3 bus1=_409-176291_N_SEC.1.2.3.0 bus2=_406-1853781_N.1.2.3.0 length=296.2 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-152735-1 phases=2 bus1=_409-23014_N_SEC.1.2 bus2=_406-92262_N.1.2 length=479.2 LineCode= 4/0Triplex units=ft 
new Line._394-1590845-0 phases=1 bus1=_402-722742_LN.3 bus2=_500-1796340_N.3 length=32.8 spacing=PRI_UG_C units=ft wires=[556AAC]
new Line._389-3350181-0 phases=2 bus1=_500-3220070_N.1.2 bus2=_406-92204_N.1.2 length=113.1 LineCode= 4/0Triplex units=ft 
new Line._389-152977-1 phases=2 bus1=_409-23044_N_SEC.1.2 bus2=_406-92312_N.1.2 length=375.4 LineCode= 4/0Triplex units=ft 
new Line._389-153161-0 phases=3 bus1=_409-23081_N_SEC.1.2.3.0 bus2=_406-1855459_N.1.2.3.0 length=68.1 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-581637-2 phases=2 bus1=_409-23064_N_SEC.1.3 bus2=_500-2251159_N.1.3 length=501.2 spacing=SEC_OH_ACN units=ft CNCables=[unknown,unknown]
new Line._389-151694-0 phases=2 bus1=_409-23086_N_SEC.1.2 bus2=_406-92245_N.1.2 length=380.3 LineCode= 4/0Triplex units=ft 
new Line._389-1822529-0 phases=2 bus1=_409-22702_N_SEC.1.2 bus2=_500-1383160_N.1.2 length=541.0 LineCode= 4/0Triplex units=ft 
new Line._389-4059942-0 phases=2 bus1=_500-1907647_N.1.2 bus2=_406-2901826_N.1.2 length=29.7 LineCode= 4/0Triplex units=ft 
new Line._389-160365-2 phases=3 bus1=_409-23055_N.1.2.3.0 bus2=_500-15144_N.1.2.3.0 length=506.5 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-160365-3 phases=3 bus1=_500-15144_N.1.2.3.0 bus2=_396-174451_SN.1.2.3.0 length=50.0 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-160365-0 phases=3 bus1=_403-1278617_LN.1.2.3.0 bus2=_409-23073_N.1.2.3.0 length=710.4 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-160365-1 phases=3 bus1=_409-23073_N.1.2.3.0 bus2=_409-23055_N.1.2.3.0 length=715.7 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-152722-2 phases=2 bus1=_409-22702_N_SEC.1.2 bus2=_406-92249_N.1.2 length=601.3 LineCode= 4/0Triplex units=ft 
new Line._411-1709878-0 phases=1 bus1=_395-1695811_LN.1 bus2=_411-1709878-0_N.1 length=198.5 spacing=PRI_UG_A units=ft CNCables=[1CN15]
new Line._411-2489512-0 phases=1 bus1=_395-2483463_LN.3 bus2=_500-3419404_N.3 length=67.4 spacing=PRI_UG_C units=ft CNCables=[1CN15]
new Line._389-453816-4 phases=2 bus1=_409-23112_N.2.3 bus2=_500-15186_N.2.3 length=26.3 spacing=PRI_OH_BCN units=ft wires=[4ACSR,4ACSR]
new Line._411-1536572-0 phases=1 bus1=_500-2131167_N.1 bus2=_395-1522794_SN.1 length=99.7 spacing=PRI_UG_A units=ft CNCables=[1CN15]
new Line._389-453816-3 phases=2 bus1=_403-142227_LN.2.3 bus2=_409-23112_N.2.3 length=443.1 spacing=PRI_OH_BCN units=ft wires=[4ACSR,4ACSR]
new Line._411-2491443-0 phases=1 bus1=_395-2485391_LN.1 bus2=_395-2485392_SN.1 length=312.2 spacing=PRI_UG_A units=ft CNCables=[2CN15]
new Line._389-3378939-0 phases=2 bus1=_500-3249511_N.1.2 bus2=_406-2102300_N.1.2 length=18.8 LineCode= 4/0Triplex units=ft 
new Line._411-56764-0 phases=1 bus1=_500-15206_N.2 bus2=_395-57775_SN.2 length=691.7 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._389-152659-0 phases=2 bus1=_409-23019_N_SEC.1.2 bus2=_406-92222_N.1.2 length=214.7 LineCode= 4/0Triplex units=ft 
new Line._389-3308805-1 phases=2 bus1=_500-3175212_N.1.2 bus2=_406-92254_N.1.2 length=104.5 LineCode= 4/0Triplex units=ft 
new Line._389-3616597-1 phases=2 bus1=_500-3458845_N.1.2 bus2=_406-2525652_N.1.2 length=99.3 LineCode= 4/0Triplex units=ft 
new Line._389-152711-0 phases=2 bus1=_409-23085_N_SEC.1.2 bus2=_406-92211_N.1.2 length=483.1 LineCode= 4/0Triplex units=ft 
new Line._411-56439-0 phases=1 bus1=_500-15204_N.3 bus2=_395-57413_SN.3 length=714.2 spacing=PRI_UG_C units=ft CNCables=[1CN15]
new Line._389-4242140-0 phases=3 bus1=_500-4154622_N.1.2.3.0 bus2=_406-2101999_N.1.2.3.0 length=18.1 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-153281-4 phases=2 bus1=_409-23074_N_SEC.1.3 bus2=_406-92440_N.1.3 length=328.4 spacing=SEC_OH_ACN units=ft CNCables=[unknown,unknown]
new Line._389-3584762-0 phases=2 bus1=_409-23044_N_SEC.1.2 bus2=_500-3458843_N.1.2 length=229.7 LineCode= 4/0Triplex units=ft 
new Line._389-3231743-0 phases=2 bus1=_500-3087972_N.1.2 bus2=_406-2101886_N.1.2 length=31.5 LineCode= 4/0Triplex units=ft 
new Line._389-2447249-1 phases=3 bus1=_391-1214037_LN.1.2.3.0 bus2=_406-1448211_N.1.2.3.0 length=166.1 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._411-3122977-0 phases=1 bus1=_395-3109885_LN.1 bus2=_395-3109886_SN.1 length=518.2 spacing=PRI_UG_A units=ft CNCables=[1CN15]
new Line._411-198922-0 phases=1 bus1=_500-14008_N.2 bus2=_395-219603_SN.2 length=320.7 spacing=PRI_UG_B units=ft CNCables=[2CN15]
new Line._389-150172-12 phases=3 bus1=_409-23029_N.1.2.3.0 bus2=_409-23066_N.1.2.3.0 length=1235.7 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-4187489-1 phases=3 bus1=_403-1235114_LN.1.2.3.0 bus2=_389-4187489-1_N.1.2.3.0 length=479.0 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-151696-1 phases=2 bus1=_409-23083_N_SEC.1.2 bus2=_406-92247_N.1.2 length=195.6 LineCode= 4/0Triplex units=ft 
new Line._389-152748-1 phases=2 bus1=_409-23060_N_SEC.1.2 bus2=_406-92275_N.1.2 length=447.0 LineCode= 4/0Triplex units=ft 
new Line._389-153292-2 phases=2 bus1=_409-23079_N_SEC.2.3 bus2=_406-92467_N.2.3 length=567.1 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._389-3480337-0 phases=3 bus1=_409-23127_N_SEC.1.2.3.0 bus2=_406-92757_N.1.2.3.0 length=165.7 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-3148529-0 phases=3 bus1=_409-1262899_N_SEC.1.2.3.0 bus2=_500-2987474_N.1.2.3.0 length=294.4 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-3466578-2 phases=2 bus1=_403-1490490_LN.1.3 bus2=_409-22382_N.1.3 length=270.8 spacing=PRI_OH_ACN units=ft wires=[4ACSR,4ACSR]
new Line._389-3466578-1 phases=2 bus1=_409-22382_N.1.3 bus2=_500-15196_N.1.3 length=26.2 spacing=PRI_OH_ACN units=ft wires=[4ACSR,4ACSR]
new Line._389-153740-1 phases=2 bus1=_409-23079_N_SEC.2.3 bus2=_406-92819_N.2.3 length=346.3 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._394-1887357-0 phases=1 bus1=_402-956022_LN.3 bus2=_500-2177610_N.3 length=32.8 spacing=PRI_UG_C units=ft wires=[556AAC]
new Line._389-4625078-1 phases=2 bus1=_409-2046499_N_SEC.1.2 bus2=_406-3392071_N.1.2 length=334.9 LineCode= 4/0Triplex units=ft 
new Line._389-3987873-1 phases=2 bus1=_409-1678771_N_SEC.1.3 bus2=_500-1860430_N.1.3 length=357.2 spacing=SEC_OH_ACN units=ft CNCables=[unknown,unknown]
new Line._389-151685-0 phases=2 bus1=_409-23085_N_SEC.1.2 bus2=_406-92236_N.1.2 length=298.4 LineCode= 4/0Triplex units=ft 
new Line._411-2324707-0 phases=1 bus1=_395-2314495_LN.1 bus2=_395-2314496_SN.1 length=260.5 spacing=PRI_UG_A units=ft CNCables=[1CN15]
new Line._394-1590843-0 phases=1 bus1=_402-722742_LN.1 bus2=_500-1796338_N.1 length=32.8 spacing=PRI_UG_A units=ft wires=[556AAC]
new Line._394-3610164-1 phases=3 bus1=_500-4536981_N.1.2.3 bus2=_402-2365640_SN.1.2.3 length=65.6 spacing=PRI_UG_ABC units=ft wires=[556AAC,556AAC,556AAC]
new Line._394-3604352-0 phases=1 bus1=_396-274612_LN.3 bus2=_500-4529843_N.3 length=32.8 spacing=PRI_UG_C units=ft wires=[556AAC]
new Line._389-2397571-0 phases=2 bus1=_391-987477_LN.1.2 bus2=_500-2131378_N.1.2 length=562.2 LineCode= 4/0Triplex units=ft 
new Line._389-3146600-1 phases=2 bus1=_500-2984550_N.1.2 bus2=_406-92360_N.1.2 length=52.9 LineCode= 4/0Triplex units=ft 
new Line._389-3305977-0 phases=3 bus1=_500-3173285_N.1.2.3 bus2=_406-92762_N.1.2.3 length=336.8 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-152702-1 phases=2 bus1=_409-23066_N_SEC.1.2 bus2=_406-92202_N.1.2 length=436.9 LineCode= 4/0Triplex units=ft 
new Line._411-2489510-0 phases=1 bus1=_395-2483461_LN.1 bus2=_500-3419400_N.1 length=48.9 spacing=PRI_UG_A units=ft CNCables=[1CN15]
new Line._411-1536570-1 phases=1 bus1=_395-1522792_LN.2 bus2=_395-1522789_SN.2 length=412.7 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._389-153204-1 phases=2 bus1=_409-23012_N_SEC.2.3 bus2=_406-92411_N.2.3 length=522.2 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._411-2491445-0 phases=1 bus1=_395-2485395_LN.3 bus2=_395-2485396_SN.3 length=308.7 spacing=PRI_UG_C units=ft CNCables=[2CN15]
new Line._394-3282412-1 phases=3 bus1=_500-4034322_N.1.2.3 bus2=_402-2071494_SN.1.2.3 length=65.6 spacing=PRI_UG_ABC units=ft wires=[556AAC,556AAC,556AAC]
new Line._411-199169-1 phases=1 bus1=_500-15229_N.3 bus2=_395-219035_SN.3 length=1400.6 spacing=PRI_UG_C units=ft CNCables=[1CN15]
new Line._389-3616595-0 phases=3 bus1=_500-3492705_N.1.2.3.0 bus2=_406-92667_N.1.2.3.0 length=164.2 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-4494051-2 phases=3 bus1=_391-2383188_LN.1.2.3.0 bus2=_500-4424881_N.1.2.3.0 length=74.3 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._411-1099423-0 phases=1 bus1=_500-1328763_N.2 bus2=_395-1100672_SN.2 length=923.4 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._389-152690-5 phases=2 bus1=_500-2970209_N.1.2 bus2=_406-92190_N.1.2 length=26.7 LineCode= 4/0Triplex units=ft 
new Line._389-152690-4 phases=2 bus1=_409-23023_N_SEC.1.2 bus2=_500-2970209_N.1.2 length=634.1 LineCode= 4/0Triplex units=ft 
new Line._389-153215-1 phases=3 bus1=_409-23069_N_SEC.1.2.3.0 bus2=_406-92422_N.1.2.3.0 length=426.8 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-3584764-0 phases=2 bus1=_500-3458843_N.1.2 bus2=_406-92306_N.1.2 length=276.9 LineCode= 4/0Triplex units=ft 
new Line._389-4512130-1 phases=3 bus1=_391-2545844_LN.1.2.3.0 bus2=_406-3294196_N.1.2.3.0 length=62.5 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._411-3122979-0 phases=1 bus1=_395-3109889_LN.3 bus2=_395-3109890_SN.3 length=490.2 spacing=PRI_UG_C units=ft CNCables=[1CN15]
new Line._389-455075-0 phases=2 bus1=_409-23123_N_SEC.1.2 bus2=_406-92316_N.1.2 length=489.1 LineCode= 4/0Triplex units=ft 
new Line._389-3326462-0 phases=3 bus1=_500-15145_N.1.2.3.0 bus2=_403-1425849_SN.1.2.3.0 length=403.1 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-454440-2 phases=3 bus1=_403-142231_LN.1.2.3.0 bus2=_409-1446292_N.1.2.3.0 length=367.2 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-454440-3 phases=3 bus1=_409-1446292_N.1.2.3.0 bus2=_500-3340973_N.1.2.3.0 length=24.5 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-4738419-1 phases=3 bus1=_500-14010_N.1.2.3.0 bus2=_409-22698_N.1.2.3.0 length=270.7 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-4738419-3 phases=3 bus1=_409-22698_N.1.2.3.0 bus2=_500-4529805_N.1.2.3.0 length=878.8 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-4738419-5 phases=3 bus1=_500-4529805_N.1.2.3.0 bus2=_409-2041987_N.1.2.3.0 length=165.1 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-4738419-7 phases=3 bus1=_409-2041987_N.1.2.3.0 bus2=_402-2457158_SN.1.2.3.0 length=84.2 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-3096210-0 phases=3 bus1=_500-15165_N.1.2.3.0 bus2=_403-1269049_SN.1.2.3.0 length=22.7 spacing=PRI_OH_ABCN units=ft wires=[4ACSR,4ACSR,4ACSR]
new Line._389-1258251-1 phases=2 bus1=_409-23023_N_SEC.1.2 bus2=_406-92184_N.1.2 length=325.8 LineCode= 4/0Triplex units=ft 
new Line._394-3604347-1 phases=3 bus1=_500-4529805_N.1.2.3 bus2=_396-274612_SN.1.2.3 length=65.6 spacing=PRI_UG_ABC units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-3544709-4 phases=3 bus1=_403-1527929_LN.1.2.3.0 bus2=_409-22702_N.1.2.3.0 length=121.1 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-3332252-0 phases=2 bus1=_409-1374934_N_SEC.1.2 bus2=_406-92182_N.1.2 length=352.0 LineCode= 4/0Triplex units=ft 
new Line._389-3544709-2 phases=3 bus1=_409-23090_N.1.2.3.0 bus2=_403-36881_SN.1.2.3.0 length=42.7 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-153154-3 phases=2 bus1=_409-23011_N_SEC.2.3 bus2=_500-2790009_N.2.3 length=49.3 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._389-2978769-0 phases=2 bus1=_409-23063_N_SEC.1.2 bus2=_500-2797249_N.1.2 length=149.6 LineCode= 4/0Triplex units=ft 
new Line._389-3544709-1 phases=3 bus1=_409-22702_N.1.2.3.0 bus2=_409-23090_N.1.2.3.0 length=513.9 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-150151-0 phases=3 bus1=_500-15227_N.1.2.3.0 bus2=_389-150151-0_N.1.2.3.0 length=661.8 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-153613-1 phases=3 bus1=_409-23029_N_SEC.1.2.3.0 bus2=_406-92692_N.1.2.3.0 length=381.5 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-151687-0 phases=2 bus1=_409-23085_N_SEC.1.2 bus2=_406-92238_N.1.2 length=452.7 LineCode= 4/0Triplex units=ft 
new Line._389-152739-1 phases=2 bus1=_409-23014_N_SEC.1.2 bus2=_500-3097377_N.1.2 length=236.9 LineCode= 4/0Triplex units=ft 
new Line._389-152670-2 phases=2 bus1=_409-23066_N_SEC.1.2 bus2=_500-3220070_N.1.2 length=729.7 LineCode= 4/0Triplex units=ft 
new Line._389-153263-2 phases=3 bus1=_409-22698_N_SEC.1.2.3.0 bus2=_406-92438_N.1.2.3.0 length=138.0 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._411-2324709-0 phases=1 bus1=_395-2314499_LN.3 bus2=_395-2314500_SN.3 length=257.1 spacing=PRI_UG_C units=ft CNCables=[1CN15]
new Line._401-298935-1 phases=3 bus1=_500-15132_N.1.2.3 bus2=_500-15130_N.1.2.3 length=123.2 spacing=PRI_OH_ABC units=ft wires=[556AAC,556AAC,556AAC]
new Line._411-2870452-0 phases=1 bus1=_500-4125810_N.2 bus2=_395-2858643_SN.2 length=1591.6 spacing=PRI_UG_B units=ft CNCables=[350CN15]
new Line._389-153711-0 phases=3 bus1=_409-23037_N_SEC.1.2.3.0 bus2=_406-92758_N.1.2.3.0 length=378.3 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._394-2896359-0 phases=3 bus1=_402-1786263_LN.1.2.3 bus2=_500-3419396_N.1.2.3 length=65.6 spacing=PRI_UG_ABC units=ft wires=[556AAC,556AAC,556AAC]
new Line._394-1294236-0 phases=1 bus1=_402-708672_LN.2 bus2=_500-1328763_N.2 length=32.8 spacing=PRI_UG_B units=ft wires=[556AAC]
new Line._389-152726-1 phases=2 bus1=_409-23112_N_SEC.2.3 bus2=_406-92253_N.2.3 length=201.5 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._389-159694-0 phases=3 bus1=_402-36899_LN.1.2.3.0 bus2=_500-15205_N.1.2.3.0 length=481.3 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._394-3282414-0 phases=1 bus1=_402-2071494_LN.2 bus2=_500-4034326_N.2 length=32.8 spacing=PRI_UG_B units=ft wires=[556AAC]
new Line._389-4371575-1 phases=2 bus1=_409-1258403_N_SEC.1.2 bus2=_406-3175501_N.1.2 length=491.6 LineCode= 4/0Triplex units=ft 
new Line._411-2876216-0 phases=1 bus1=_395-2864398_LN.3 bus2=_395-2864404_SN.3 length=169.8 spacing=PRI_UG_C units=ft CNCables=[1CN15]
new Line._389-150307-0 phases=2 bus1=_402-36571_LN.1.2 bus2=_409-22385_N.1.2 length=807.6 spacing=PRI_OH_ABN units=ft wires=[6CU,6CU]
new Line._389-3584755-2 phases=3 bus1=_409-1487587_N.1.2.3.0 bus2=_403-1545213_SN.1.2.3.0 length=34.6 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-4187491-3 phases=3 bus1=_409-22381_N.1.2.3.0 bus2=_409-1450774_N.1.2.3.0 length=426.4 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-150307-1 phases=2 bus1=_409-22385_N.1.2 bus2=_389-150307-1_N.1.2 length=26.2 spacing=PRI_OH_ABN units=ft wires=[6CU,6CU]
new Line._389-3584755-1 phases=3 bus1=_403-1545214_LN.1.2.3.0 bus2=_409-1487587_N.1.2.3.0 length=79.3 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._411-2489505-0 phases=1 bus1=_500-3418780_N.2 bus2=_395-2483453_SN.2 length=135.0 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._389-153130-0 phases=3 bus1=_409-23080_N_SEC.1.2.3.0 bus2=_406-92385_N.1.2.3.0 length=231.9 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-159694-2 phases=3 bus1=_409-1258403_N.1.2.3.0 bus2=_500-3418776_N.1.2.3.0 length=308.8 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-159694-1 phases=3 bus1=_500-15205_N.1.2.3.0 bus2=_409-1258403_N.1.2.3.0 length=34.3 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-3374211-0 phases=3 bus1=_409-1392532_N_SEC.1.2.3.0 bus2=_406-92399_N.1.2.3.0 length=61.2 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-153050-0 phases=2 bus1=_409-23050_N_SEC.1.2 bus2=_406-92353_N.1.2 length=432.0 LineCode= 4/0Triplex units=ft 
new Line._389-3616593-0 phases=3 bus1=_409-22703_N_SEC.1.2.3.0 bus2=_500-3492705_N.1.2.3.0 length=67.6 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-152692-1 phases=2 bus1=_409-23023_N_SEC.1.2 bus2=_406-92192_N.1.2 length=290.9 LineCode= 4/0Triplex units=ft 
new Line._389-152715-1 phases=2 bus1=_409-22702_N_SEC.1.2 bus2=_500-3452354_N.1.2 length=210.8 LineCode= 4/0Triplex units=ft 
new Line._389-152715-2 phases=2 bus1=_500-3452354_N.1.2 bus2=_406-92215_N.1.2 length=90.2 LineCode= 4/0Triplex units=ft 
new Line._389-4187491-7 phases=3 bus1=_409-23049_N.1.2.3.0 bus2=_409-23035_N.1.2.3.0 length=325.1 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-455073-0 phases=1 bus1=_403-36881_LN.3 bus2=_409-23086_N.3 length=1130.8 spacing=PRI_OH_CN units=ft wires=[6CU]
new Line._389-153504-6 phases=2 bus1=_409-23078_N_SEC.1.3 bus2=_406-92663_N.1.3 length=420.2 spacing=SEC_OH_ACN units=ft CNCables=[unknown,unknown]
new Line._389-153735-0 phases=3 bus1=_391-33189_LN.1.2.3.0 bus2=_406-92766_N.1.2.3.0 length=130.0 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-153470-0 phases=2 bus1=_409-23064_N_SEC.1.3 bus2=_406-92629_N.1.3 length=106.1 spacing=SEC_OH_ACN units=ft CNCables=[unknown,unknown]
new Line._389-3584766-0 phases=2 bus1=_500-3458844_N.1.2 bus2=_406-92304_N.1.2 length=184.1 LineCode= 4/0Triplex units=ft 
new Line._389-455073-1 phases=1 bus1=_409-23086_N.3 bus2=_409-23085_N.3 length=339.2 spacing=PRI_OH_CN units=ft wires=[6CU]
new Line._389-455073-2 phases=1 bus1=_409-23085_N.3 bus2=_500-15214_N.3 length=26.2 spacing=PRI_OH_CN units=ft wires=[6CU]
new Line._389-4107577-0 phases=2 bus1=_409-23109_N_SEC.1.2 bus2=_406-2300055_N.1.2 length=559.4 LineCode= 4/0Triplex units=ft 
new Line._389-152661-0 phases=2 bus1=_409-23061_N_SEC.1.2 bus2=_406-92224_N.1.2 length=127.3 LineCode= 4/0Triplex units=ft 
new Line._389-152706-0 phases=2 bus1=_409-22702_N_SEC.1.2 bus2=_406-92206_N.1.2 length=1090.6 LineCode= 4/0Triplex units=ft 
new Line._389-153296-1 phases=2 bus1=_409-23079_N_SEC.2.3 bus2=_500-3323074_N.2.3 length=510.2 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._389-1735493-5 phases=3 bus1=_403-666121_LN.1.2.3.0 bus2=_409-748547_N.1.2.3.0 length=38.5 spacing=PRI_OH_ABCN units=ft wires=[2STCU,2STCU,2STCU]
new Line._389-1735493-6 phases=3 bus1=_409-748547_N.1.2.3.0 bus2=_500-1287167_N.1.2.3.0 length=1704.0 spacing=PRI_OH_ABCN units=ft wires=[2STCU,2STCU,2STCU]
new Line._389-152696-4 phases=2 bus1=_500-3983517_N.1.2 bus2=_406-92196_N.1.2 length=553.1 LineCode= 4/0Triplex units=ft 
new Line._389-3240162-0 phases=2 bus1=_500-3097377_N.1.2 bus2=_406-92260_N.1.2 length=215.5 LineCode= 4/0Triplex units=ft 
new Line._389-3477138-0 phases=2 bus1=_500-3352178_N.1.3 bus2=_406-2083082_N.1.3 length=39.9 spacing=SEC_OH_ACN units=ft CNCables=[unknown,unknown]
new Line._389-2114418-0 phases=3 bus1=_391-851127_LN.1.2.3.0 bus2=_406-1223123_N.1.2.3.0 length=146.1 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._394-2896346-0 phases=3 bus1=_500-3418776_N.1.2.3 bus2=_402-1786262_SN.1.2.3 length=65.6 spacing=PRI_UG_ABC units=ft wires=[556AAC,556AAC,556AAC]
new Line._411-3122986-0 phases=1 bus1=_395-3109894_LN.1 bus2=_395-3109897_SN.1 length=52.7 spacing=PRI_UG_A units=ft CNCables=[1CN15]
new Line._389-3332254-0 phases=2 bus1=_409-1374934_N_SEC.1.2 bus2=_406-92180_N.1.2 length=296.1 LineCode= 4/0Triplex units=ft 
new Line._389-152770-0 phases=2 bus1=_409-23048_N_SEC.1.2 bus2=_406-92297_N.1.2 length=253.0 LineCode= 4/0Triplex units=ft 
new Line._389-153611-1 phases=3 bus1=_409-23029_N_SEC.1.2.3.0 bus2=_406-92674_N.1.2.3.0 length=508.6 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._411-1579573-0 phases=1 bus1=_395-1566094_LN.3 bus2=_395-1566097_SN.3 length=130.8 spacing=PRI_UG_C units=ft CNCables=[1CN15]
new Line._389-151689-0 phases=3 bus1=_391-33240_LN.1.2.3.0 bus2=_406-92240_N.1.2.3.0 length=159.1 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-152672-0 phases=2 bus1=_409-23085_N_SEC.1.2 bus2=_406-92235_N.1.2 length=391.3 LineCode= 4/0Triplex units=ft 
new Line._389-456593-0 phases=3 bus1=_500-15183_N.1.2.3.0 bus2=_403-144445_SN.1.2.3.0 length=32.8 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-3833875-1 phases=3 bus1=_409-1487587_N_SEC.1.2.3.0 bus2=_406-2711374_N.1.2.3.0 length=206.8 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-153492-1 phases=2 bus1=_409-23121_N_SEC.1.2 bus2=_406-92635_N.1.2 length=710.0 LineCode= 4/0Triplex units=ft 
new Line._389-2216782-0 phases=2 bus1=_500-1907647_N.1.2 bus2=_406-1346311_N.1.2 length=67.8 LineCode= 4/0Triplex units=ft 
new Line._389-3305283-0 phases=2 bus1=_500-3172147_N.1.2 bus2=_406-1073029_N.1.2 length=69.3 LineCode= 4/0Triplex units=ft 
new Line._411-3146023-0 phases=1 bus1=_500-4573650_N.2 bus2=_395-3133232_SN.2 length=581.1 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._389-4600596-0 phases=3 bus1=_391-2602721_LN.1.2.3.0 bus2=_406-2057957_N.1.2.3.0 length=89.5 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-150166-0 phases=3 bus1=_500-15130_N.1.2.3.0 bus2=_409-23069_N.1.2.3.0 length=355.7 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-150166-1 phases=3 bus1=_409-23069_N.1.2.3.0 bus2=_409-23050_N.1.2.3.0 length=449.8 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-150166-2 phases=3 bus1=_409-23050_N.1.2.3.0 bus2=_500-15131_N.1.2.3.0 length=26.2 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._411-2491441-0 phases=1 bus1=_500-3423259_N.2 bus2=_395-2485389_SN.2 length=50.4 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._411-1536574-0 phases=1 bus1=_500-2131651_N.3 bus2=_395-1523388_SN.3 length=95.1 spacing=PRI_UG_C units=ft CNCables=[1CN15]
new Line._389-3274596-2 phases=3 bus1=_402-1615687_LN.1.2.3.0 bus2=_403-36882_SN.1.2.3.0 length=1009.5 spacing=PRI_OH_ABCN units=ft wires=[4ACSR,4ACSR,4ACSR]
new Line._411-2255922-0 phases=1 bus1=_500-3093433_N.3 bus2=_411-2255922-0_N.3 length=6315.9 spacing=PRI_UG_C units=ft CNCables=[1000CN15]
new Line._394-68558-0 phases=3 bus1=_500-15209_N.1.2.3 bus2=_402-36574_SN.1.2.3 length=88.5 spacing=PRI_UG_ABC units=ft wires=[556AAC,556AAC,556AAC]
new Line._411-2876218-0 phases=1 bus1=_395-2864400_LN.2 bus2=_395-2864406_SN.2 length=290.7 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._389-3584757-0 phases=3 bus1=_409-1487587_N_SEC.1.2.3.0 bus2=_406-92307_N.1.2.3.0 length=433.3 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._394-2659546-1 phases=3 bus1=_500-3137441_N.1.2.3 bus2=_402-1616327_SN.1.2.3 length=65.6 spacing=PRI_UG_ABC units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-159696-5 phases=3 bus1=_409-23102_N.1.2.3.0 bus2=_500-15227_N.1.2.3.0 length=26.2 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-159696-3 phases=3 bus1=_500-3137441_N.1.2.3.0 bus2=_500-15223_N.1.2.3.0 length=790.6 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-159696-2 phases=3 bus1=_500-15213_N.1.2.3.0 bus2=_500-3137441_N.1.2.3.0 length=500.9 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-159696-1 phases=3 bus1=_500-15202_N.1.2.3.0 bus2=_500-15213_N.1.2.3.0 length=740.5 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-4550959-0 phases=2 bus1=_409-23121_N_SEC.1.2 bus2=_500-4481426_N.1.2 length=132.1 LineCode= 4/0Triplex units=ft 
new Line._389-152001-0 phases=3 bus1=_392-5165_LN.1.2.3 bus2=_416-4523_SN.1.2.3 length=944.5 spacing=PRI_OH_ABC units=ft CNCables=[750CUXLP_SPG,750CUXLP_SPG,750CUXLP_SPG]
new Line._411-2459448-0 phases=1 bus1=_500-3376244_N.1 bus2=_395-2453702_SN.1 length=3067.5 spacing=PRI_UG_A units=ft CNCables=[1CN15]
new Line._389-159696-8 phases=3 bus1=_500-15201_N.1.2.3.0 bus2=_500-15202_N.1.2.3.0 length=636.5 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._411-2532161-0 phases=1 bus1=_395-2525470_LN.2 bus2=_395-2525471_SN.2 length=121.7 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._389-152694-1 phases=2 bus1=_409-23023_N_SEC.1.2 bus2=_406-92194_N.1.2 length=343.2 LineCode= 4/0Triplex units=ft 
new Line._389-153283-4 phases=2 bus1=_409-23074_N_SEC.1.3 bus2=_406-92442_N.1.3 length=308.6 spacing=SEC_OH_ACN units=ft CNCables=[unknown,unknown]
new Line._389-3534753-2 phases=1 bus1=_409-1470612_N.1 bus2=_500-3409121_N.1 length=25.9 spacing=PRI_OH_AN units=ft wires=[4ACSR]
new Line._389-153098-0 phases=3 bus1=_409-23069_N_SEC.1.2.3.0 bus2=_406-92369_N.1.2.3.0 length=230.8 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-3534753-1 phases=1 bus1=_500-15185_N.1 bus2=_409-1470612_N.1 length=96.8 spacing=PRI_OH_AN units=ft wires=[4ACSR]
new Line._389-153733-1 phases=3 bus1=_391-33189_LN.1.2.3.0 bus2=_406-92764_N.1.2.3.0 length=494.2 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._411-1709880-0 phases=1 bus1=_395-1695815_LN.3 bus2=_411-1709880-0_N.3 length=199.3 spacing=PRI_UG_C units=ft CNCables=[1CN15]
new Line._389-150144-1 phases=3 bus1=_409-23060_N.1.2.3.0 bus2=_409-22703_N.1.2.3.0 length=337.6 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-153331-2 phases=3 bus1=_409-23125_N_SEC.1.2.3.0 bus2=_500-4051506_N.1.2.3.0 length=615.2 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-150144-0 phases=3 bus1=_402-36570_LN.1.2.3.0 bus2=_409-23060_N.1.2.3.0 length=307.3 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-150144-7 phases=3 bus1=_409-1262899_N.1.2.3.0 bus2=_403-39761_SN.1.2.3.0 length=266.9 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-2111835-1 phases=2 bus1=_391-987477_LN.1.2 bus2=_406-1221842_N.1.2 length=58.0 LineCode= 4/0Triplex units=ft 
new Line._389-152708-0 phases=2 bus1=_409-23086_N_SEC.1.2 bus2=_406-92208_N.1.2 length=388.1 LineCode= 4/0Triplex units=ft 
new Line._394-3636723-1 phases=3 bus1=_500-15198_N.1.2.3 bus2=_402-2389656_SN.1.2.3 length=65.6 spacing=PRI_UG_ABC units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-1466370-1 phases=3 bus1=_500-940329_N.1.2.3.0 bus2=_406-898949_N.1.2.3.0 length=61.1 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-1822531-2 phases=2 bus1=_500-1383160_N.2.1 bus2=_406-92252_N.2.1 length=400.2 LineCode= 4/0Triplex units=ft 
new Line._389-152772-0 phases=2 bus1=_409-23123_N_SEC.1.2 bus2=_406-92299_N.1.2 length=75.4 LineCode= 4/0Triplex units=ft 
new Line._389-153135-0 phases=2 bus1=_409-23013_N_SEC.2.3 bus2=_406-92390_N.2.3 length=422.3 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._389-1488772-2 phases=3 bus1=_409-150372_N_SEC.1.2.3.0 bus2=_406-398445_N.1.2.3.0 length=348.2 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-152750-1 phases=2 bus1=_409-23060_N_SEC.1.2 bus2=_406-92277_N.1.2 length=474.5 LineCode= 4/0Triplex units=ft 
new Line._389-150133-0 phases=3 bus1=_403-37197_LN.1.2.3.0 bus2=_390-8029_SN.1.2.3.0 length=82.0 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-3146629-2 phases=2 bus1=_409-1033379_N_SEC.1.2 bus2=_406-92179_N.1.2 length=272.9 LineCode= 4/0Triplex units=ft 
new Line._389-4595122-0 phases=2 bus1=_500-4530673_N.1.2 bus2=_406-3360932_N.1.2 length=327.8 LineCode= 4/0Triplex units=ft 
new Line._389-150179-0 phases=3 bus1=_500-15200_N.1.2.3.0 bus2=_500-15201_N.1.2.3.0 length=17.8 spacing=PRI_OH_ABCN units=ft wires=[336ACSR,336ACSR,336ACSR]
new Line._389-4059938-0 phases=2 bus1=_409-23048_N_SEC.1.2 bus2=_406-2901811_N.1.2 length=43.0 LineCode= 4/0Triplex units=ft 
new Line._389-3146597-10 phases=2 bus1=_409-23083_N_SEC.1.2 bus2=_500-2984550_N.1.2 length=260.1 LineCode= 4/0Triplex units=ft 
new Line._401-10912-0 phases=3 bus1=_500-15126_N.1.2.3 bus2=_402-36901_SN.1.2.3 length=66.2 spacing=PRI_OH_ABC units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-4594214-0 phases=2 bus1=_409-23014_N_SEC.1.2 bus2=_500-4530134_N.1.2 length=447.5 LineCode= 4/0Triplex units=ft 
new Line._389-274673-0 phases=3 bus1=_416-4523_LN.1.2.3.0 bus2=_500-15112_N.1.2.3.0 length=2949.5 spacing=PRI_OH_ABCN units=ft CNCables=[750CUXLP_SPG,750CUXLP_SPG,750CUXLP_SPG]
new Line._389-152663-0 phases=2 bus1=_409-23063_N_SEC.1.2 bus2=_406-92226_N.1.2 length=379.4 LineCode= 4/0Triplex units=ft 
new Line._394-247583-0 phases=1 bus1=_402-126828_LN.1 bus2=_500-14011_N.1 length=32.8 spacing=PRI_UG_A units=ft wires=[556AAC]
new Line._389-153100-0 phases=3 bus1=_409-22381_N_SEC.1.2.3.0 bus2=_406-92371_N.1.2.3.0 length=442.6 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-153738-1 phases=3 bus1=_409-23067_N_SEC.1.2.3.0 bus2=_406-92769_N.1.2.3.0 length=438.8 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-3146597-7 phases=2 bus1=_500-2984550_N.1.2 bus2=_500-2984511_N.1.2 length=46.9 LineCode= 4/0Triplex units=ft 
new Line._389-4630048-1 phases=2 bus1=_500-4570469_N.1.2 bus2=_406-3397838_N.1.2 length=42.7 LineCode= 4/0Triplex units=ft 
new Line._394-3543715-0 phases=1 bus1=_402-2305846_LN.2 bus2=_500-4437024_N.2 length=32.8 spacing=PRI_UG_B units=ft wires=[556AAC]
new Line._389-761142-9 phases=3 bus1=_409-176291_N.1.2.3.0 bus2=_500-204024_N.1.2.3.0 length=98.4 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-761142-8 phases=3 bus1=_409-23095_N.1.2.3.0 bus2=_409-176291_N.1.2.3.0 length=373.9 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-3466582-0 phases=2 bus1=_409-1446292_N_SEC.2.3 bus2=_406-92641_N.2.3 length=90.6 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._389-153607-1 phases=3 bus1=_409-22703_N_SEC.1.2.3.0 bus2=_406-92670_N.1.2.3.0 length=549.3 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-3477139-0 phases=2 bus1=_500-3352179_N.1.3 bus2=_406-2083083_N.1.3 length=24.7 spacing=SEC_OH_ACN units=ft CNCables=[unknown,unknown]
new Line._389-155521-0 phases=3 bus1=_500-15227_N.1.2.3.0 bus2=_402-37852_SN.1.2.3.0 length=59.7 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._411-2489509-0 phases=1 bus1=_395-2483459_LN.3 bus2=_395-2483460_SN.3 length=636.4 spacing=PRI_UG_C units=ft CNCables=[1CN15]
new Line._389-153157-3 phases=3 bus1=_409-23043_N_SEC.1.2.3.0 bus2=_406-92396_N.1.2.3.0 length=372.7 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-4081223-0 phases=2 bus1=_500-3983517_N.1.2 bus2=_406-2891192_N.1.2 length=162.6 LineCode= 4/0Triplex units=ft 
new Line._389-150157-0 phases=3 bus1=_500-15223_N.1.2.3.0 bus2=_402-36570_SN.1.2.3.0 length=58.4 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-152719-0 phases=2 bus1=_409-23019_N_SEC.1.2 bus2=_406-92219_N.1.2 length=323.2 LineCode= 4/0Triplex units=ft 
new Line._389-153497-0 phases=2 bus1=_391-33244_LN.1.2 bus2=_406-92640_N.1.2 length=221.0 LineCode= 4/0Triplex units=ft 
new Line._389-152685-1 phases=2 bus1=_409-23023_N_SEC.1.2 bus2=_406-92185_N.1.2 length=411.3 LineCode= 4/0Triplex units=ft 
new Line._389-451525-11 phases=3 bus1=_409-23043_N.1.2.3.0 bus2=_409-23092_N.1.2.3.0 length=133.9 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-451525-12 phases=3 bus1=_409-23092_N.1.2.3.0 bus2=_500-15123_N.1.2.3.0 length=243.9 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._394-2861178-1 phases=3 bus1=_500-3376242_N.1.2.3 bus2=_402-1760651_SN.1.2.3 length=65.6 spacing=PRI_UG_ABC units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-3062979-1 phases=2 bus1=_409-1194789_N_SEC.2.3 bus2=_406-92331_N.2.3 length=393.2 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._389-4242137-2 phases=3 bus1=_500-4154620_N.1.2.3.0 bus2=_406-2094678_N.1.2.3.0 length=257.9 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-4242137-1 phases=3 bus1=_500-4154619_N.1.2.3.0 bus2=_500-4154620_N.1.2.3.0 length=144.9 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-153122-1 phases=3 bus1=_409-22383_N_SEC.1.2.3.0 bus2=_406-92377_N.1.2.3.0 length=382.1 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-3385938-0 phases=3 bus1=_409-23081_N_SEC.1.2.3.0 bus2=_500-3255554_N.1.2.3.0 length=658.3 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-3385938-1 phases=3 bus1=_500-3255554_N.1.2.3.0 bus2=_500-3255553_N.1.2.3.0 length=19.3 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._394-3636725-0 phases=1 bus1=_402-2389656_LN.2 bus2=_500-4573650_N.2 length=32.8 spacing=PRI_UG_B units=ft wires=[556AAC]
new Line._411-2867293-0 phases=1 bus1=_395-2855472_LN.2 bus2=_395-2855478_SN.2 length=75.3 spacing=PRI_UG_B units=ft CNCables=[4/0CN15]
new Line._389-3283555-0 phases=2 bus1=_409-22382_N_SEC.1.3 bus2=_406-2099747_N.1.3 length=381.0 spacing=SEC_OH_ACN units=ft CNCables=[unknown,unknown]
new Line._389-3378932-1 phases=2 bus1=_500-3249506_N.1.2 bus2=_500-3249507_N.1.2 length=507.5 LineCode= 4/0Triplex units=ft 
new Line._389-3378932-2 phases=2 bus1=_500-3249507_N.1.2 bus2=_406-2102752_N.1.2 length=16.9 LineCode= 4/0Triplex units=ft 
new Line._394-1034905-1 phases=3 bus1=_500-15200_N.1.2.3 bus2=_394-1034905-1_N.1.2.3 length=65.6 spacing=PRI_UG_ABC units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-150122-32 phases=2 bus1=_409-23071_N.1.3 bus2=_500-15185_N.1.3 length=26.2 spacing=PRI_OH_ACN units=ft wires=[6CU,6CU]
new Line._389-153133-2 phases=2 bus1=_409-22705_N_SEC.2.3 bus2=_500-328384_N.2.3 length=411.9 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._389-150122-31 phases=2 bus1=_409-23078_N.1.3 bus2=_409-23071_N.1.3 length=373.6 spacing=PRI_OH_ACN units=ft wires=[6CU,6CU]
new Line._389-150135-1 phases=3 bus1=_409-23080_N.1.2.3.0 bus2=_409-23096_N.1.2.3.0 length=96.7 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-152752-1 phases=2 bus1=_409-22385_N_SEC.1.2 bus2=_406-92279_N.1.2 length=491.3 LineCode= 4/0Triplex units=ft 
new Line._389-150135-0 phases=3 bus1=_500-15124_N.1.2.3.0 bus2=_409-23080_N.1.2.3.0 length=257.3 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._394-1337674-0 phases=3 bus1=_500-1391185_N.1.2.3 bus2=_402-722742_SN.1.2.3 length=65.6 spacing=PRI_UG_ABC units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-150122-29 phases=2 bus1=_402-36898_LN.1.3 bus2=_409-23078_N.1.3 length=527.1 spacing=PRI_OH_ACN units=ft wires=[6CU,6CU]
new Line._394-3237658-1 phases=1 bus1=_500-3953557_N.2 bus2=_402-2033094_SN.2 length=65.6 spacing=PRI_UG_B units=ft wires=[556AAC]
new Line._389-150135-2 phases=3 bus1=_409-23096_N.1.2.3.0 bus2=_500-15125_N.1.2.3.0 length=976.6 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-3110003-0 phases=3 bus1=_500-2944324_N.1.2.3.0 bus2=_500-2944325_N.1.2.3.0 length=432.0 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._411-1130771-0 phases=1 bus1=_500-1796338_N.1 bus2=_395-1135228_SN.1 length=104.9 spacing=PRI_UG_A units=ft CNCables=[1CN15]
new Line._401-10910-0 phases=3 bus1=_402-36901_LN.1.2.3 bus2=_500-15124_N.1.2.3 length=59.8 spacing=PRI_OH_ABC units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-152665-0 phases=2 bus1=_409-22702_N_SEC.1.2 bus2=_406-92228_N.1.2 length=364.4 LineCode= 4/0Triplex units=ft 
new Line._411-2324710-0 phases=1 bus1=_395-2314501_LN.1 bus2=_395-2314502_SN.1 length=859.5 spacing=PRI_UG_A units=ft CNCables=[2CN15]
new Line._389-761142-6 phases=3 bus1=_402-36888_LN.1.2.3.0 bus2=_409-23095_N.1.2.3.0 length=210.7 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._394-247585-0 phases=1 bus1=_402-126828_LN.2 bus2=_500-14008_N.2 length=32.8 spacing=PRI_UG_B units=ft wires=[556AAC]
new Line._389-1735498-2 phases=2 bus1=_500-1287208_N.1.2 bus2=_500-2239731_N.1.2 length=273.8 LineCode= 4/0Triplex units=ft 
new Line._394-3543713-1 phases=3 bus1=_500-4437020_N.1.2.3 bus2=_402-2305846_SN.1.2.3 length=65.6 spacing=PRI_UG_ABC units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-3146599-1 phases=2 bus1=_500-2984511_N.1.2 bus2=_406-1965846_N.1.2 length=92.2 LineCode= 4/0Triplex units=ft 
new Line._394-2898602-0 phases=3 bus1=_500-3423255_N.1.2.3 bus2=_402-1788186_SN.1.2.3 length=65.6 spacing=PRI_UG_ABC units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-153288-4 phases=2 bus1=_409-23074_N_SEC.1.3 bus2=_500-3569786_N.1.3 length=541.6 spacing=SEC_OH_ACN units=ft CNCables=[unknown,unknown]
new Line._411-2876214-0 phases=1 bus1=_395-2864396_LN.1 bus2=_395-2864402_SN.1 length=106.2 spacing=PRI_UG_A units=ft CNCables=[1CN15]
new Line._389-4738421-0 phases=2 bus1=_409-2127443_N_SEC.1.2 bus2=_406-2380054_N.1.2 length=307.9 LineCode= 4/0Triplex units=ft 
new Line._389-3326461-10 phases=3 bus1=_403-1425849_LN.1.2.3.0 bus2=_500-15147_N.1.2.3.0 length=570.6 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-154243-0 phases=3 bus1=_500-15112_N.1.2.3.0 bus2=_396-7712_SN.1.2.3.0 length=740.8 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-3326461-12 phases=3 bus1=_409-1472851_N.1.2.3.0 bus2=_389-3326461-12_N.1.2.3.0 length=381.1 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-150320-5 phases=3 bus1=_500-15130_N.1.2.3.0 bus2=_389-150320-5_N.1.2.3.0 length=207.6 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-3326461-11 phases=3 bus1=_500-15147_N.1.2.3.0 bus2=_409-1472851_N.1.2.3.0 length=20.2 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-153155-1 phases=2 bus1=_409-23011_N_SEC.2.3 bus2=_406-92394_N.2.3 length=407.9 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._411-2489507-0 phases=1 bus1=_395-2483455_LN.1 bus2=_395-2483456_SN.1 length=639.2 spacing=PRI_UG_A units=ft CNCables=[1CN15]
new Line._389-3471692-0 phases=3 bus1=_500-3347060_N.1.2.3.0 bus2=_406-92195_N.1.2.3.0 length=355.4 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-150144-10 phases=3 bus1=_409-22703_N.1.2.3.0 bus2=_409-1262899_N.1.2.3.0 length=107.3 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-152774-0 phases=2 bus1=_409-23123_N_SEC.1.2 bus2=_406-92301_N.1.2 length=460.0 LineCode= 4/0Triplex units=ft 
new Line._389-673181-1 phases=3 bus1=_403-142228_LN.1.2.3.0 bus2=_409-150372_N.1.2.3.0 length=488.4 spacing=PRI_OH_ABCN units=ft wires=[4ACSR,4ACSR,4ACSR]
new Line._389-153362-1 phases=2 bus1=_409-23115_N_SEC.2.3 bus2=_406-92505_N.2.3 length=414.9 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._389-673181-2 phases=3 bus1=_409-150372_N.1.2.3.0 bus2=_500-142435_N.1.2.3.0 length=98.4 spacing=PRI_OH_ABCN units=ft wires=[4ACSR,4ACSR,4ACSR]
new Line._411-56724-0 phases=1 bus1=_395-57699_LN.3 bus2=_395-57700_SN.3 length=659.1 spacing=PRI_UG_C units=ft CNCables=[1CN15]
new Line._389-2933282-0 phases=3 bus1=_500-2741537_N.1.2.3.0 bus2=_406-92408_N.1.2.3.0 length=142.3 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-4625081-0 phases=3 bus1=_409-23081_N_SEC.1.2.3.0 bus2=_406-1855460_N.1.2.3.0 length=91.5 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-2372610-0 phases=3 bus1=_409-748548_N_SEC.1.2.3.0 bus2=_406-1358181_N.1.2.3.0 length=226.2 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-4603009-0 phases=2 bus1=_409-2041987_N_SEC.2.3 bus2=_500-4539601_N.2.3 length=169.8 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._389-152687-1 phases=2 bus1=_409-23023_N_SEC.1.2 bus2=_406-92187_N.1.2 length=662.3 LineCode= 4/0Triplex units=ft 
new Line._389-3544712-0 phases=3 bus1=_500-15208_N.1.2.3.0 bus2=_403-1527929_SN.1.2.3.0 length=32.8 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-3275521-1 phases=3 bus1=_391-1850027_LN.1.2.3.0 bus2=_406-2232195_N.1.2.3.0 length=77.4 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-4242139-0 phases=3 bus1=_500-4154621_N.1.2.3.0 bus2=_406-2101998_N.1.2.3.0 length=16.0 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-3062977-2 phases=2 bus1=_409-1194789_N.2.3 bus2=_500-2890151_N.2.3 length=58.9 spacing=PRI_OH_BCN units=ft wires=[6CU,6CU]
new Line._394-2623099-0 phases=1 bus1=_396-164547_LN.1 bus2=_500-3093429_N.1 length=32.8 spacing=PRI_UG_A units=ft wires=[556AAC]
new Line._389-3062977-1 phases=2 bus1=_403-142218_LN.2.3 bus2=_409-1194789_N.2.3 length=446.7 spacing=PRI_OH_BCN units=ft wires=[6CU,6CU]
new Line._389-153128-0 phases=3 bus1=_409-23096_N_SEC.1.2.3.0 bus2=_406-92383_N.1.2.3.0 length=455.4 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-2266704-0 phases=3 bus1=_409-719428_N_SEC.1.2.3.0 bus2=_500-1962678_N.1.2.3.0 length=271.7 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-1341433-0 phases=1 bus1=_403-40075_LN.1 bus2=_409-425303_N.1 length=462.7 spacing=PRI_OH_AN units=ft wires=[6CU]
new Line._389-1294454-2 phases=2 bus1=_409-23023_N_SEC.1.2 bus2=_406-769000_N.1.2 length=131.0 LineCode= 4/0Triplex units=ft 
new Line._389-1341433-1 phases=1 bus1=_409-425303_N.1 bus2=_500-805235_N.1 length=44.7 spacing=PRI_OH_AN units=ft wires=[6CU]
new Line._389-150148-2 phases=3 bus1=_409-23081_N.1.2.3.0 bus2=_403-40075_SN.1.2.3.0 length=26.3 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-150148-1 phases=3 bus1=_409-1392532_N.1.2.3.0 bus2=_409-23081_N.1.2.3.0 length=368.5 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._411-2324712-0 phases=1 bus1=_395-2314505_LN.3 bus2=_395-2314506_SN.3 length=888.9 spacing=PRI_UG_C units=ft CNCables=[2CN15]
new Line._389-150148-0 phases=3 bus1=_500-15123_N.1.2.3.0 bus2=_409-1392532_N.1.2.3.0 length=722.6 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-451524-0 phases=3 bus1=_500-15124_N.1.2.3.0 bus2=_409-22705_N.1.2.3.0 length=254.6 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-153011-4 phases=2 bus1=_409-23074_N_SEC.1.3 bus2=_406-92330_N.1.3 length=288.0 spacing=SEC_OH_ACN units=ft CNCables=[unknown,unknown]
new Line._411-2867295-0 phases=1 bus1=_395-2855474_LN.1 bus2=_395-2855480_SN.1 length=130.7 spacing=PRI_UG_A units=ft CNCables=[4/0CN15]
new Line._389-2994705-0 phases=2 bus1=_409-23102_N_SEC.1.2 bus2=_500-2816451_N.1.2 length=688.4 LineCode= 4/0Triplex units=ft 
new Line._389-3247444-0 phases=2 bus1=_409-1333350_N_SEC.1.2 bus2=_406-2022164_N.1.2 length=36.3 LineCode= 4/0Triplex units=ft 
new Line._411-1130773-0 phases=1 bus1=_500-1796340_N.3 bus2=_395-1135230_SN.3 length=99.5 spacing=PRI_UG_C units=ft CNCables=[1CN15]
new Line._389-451524-3 phases=3 bus1=_409-23011_N.1.2.3.0 bus2=_403-141578_SN.1.2.3.0 length=26.9 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._411-2816702-0 phases=1 bus1=_500-4034326_N.2 bus2=_395-2803887_SN.2 length=314.2 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._389-451524-2 phases=3 bus1=_409-23013_N.1.2.3.0 bus2=_409-23011_N.1.2.3.0 length=544.3 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-3584718-0 phases=3 bus1=_500-15227_N.1.2.3.0 bus2=_402-1807095_SN.1.2.3.0 length=65.6 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,4ACSR]
new Line._389-451524-6 phases=3 bus1=_409-22705_N.1.2.3.0 bus2=_409-23013_N.1.2.3.0 length=840.0 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-3378934-1 phases=2 bus1=_500-3249508_N.1.2 bus2=_500-3249510_N.1.2 length=397.2 LineCode= 4/0Triplex units=ft 
new Line._389-3378934-2 phases=2 bus1=_500-3249510_N.1.2 bus2=_500-3249509_N.1.2 length=418.5 LineCode= 4/0Triplex units=ft 
new Line._389-3987879-0 phases=3 bus1=_409-23125_N_SEC.1.2.3.0 bus2=_406-2094178_N.1.2.3.0 length=461.4 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-445931-0 phases=3 bus1=_396-7712_LN.1.2.3.0 bus2=_500-15126_N.1.2.3.0 length=466.1 spacing=PRI_OH_ABCN units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-150137-0 phases=3 bus1=_500-15178_N.1.2.3.0 bus2=_402-36895_SN.1.2.3.0 length=65.1 spacing=PRI_OH_ABCN units=ft wires=[4ACSR,4ACSR,4ACSR]
new Line._389-3362294-0 phases=3 bus1=_409-23100_N_SEC.1.2.3.0 bus2=_406-2306747_N.1.2.3.0 length=31.3 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._411-2870449-0 phases=1 bus1=_395-2858638_LN.2 bus2=_411-2870449-0_N.2 length=281.6 spacing=PRI_UG_B units=ft CNCables=[4/0CN15]
new Line._394-3604350-0 phases=1 bus1=_396-274612_LN.2 bus2=_500-4529841_N.2 length=32.8 spacing=PRI_UG_B units=ft wires=[556AAC]
new Line._389-152667-0 phases=2 bus1=_409-23066_N_SEC.1.2 bus2=_406-92230_N.1.2 length=321.3 LineCode= 4/0Triplex units=ft 
new Line._389-150235-0 phases=3 bus1=_500-14010_N.1.2.3.0 bus2=_409-23115_N.1.2.3.0 length=569.0 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._394-2896351-0 phases=1 bus1=_402-1786262_LN.3 bus2=_500-3418782_N.3 length=32.8 spacing=PRI_UG_C units=ft wires=[556AAC]
new Line._389-150235-3 phases=3 bus1=_409-23103_N.1.2.3.0 bus2=_403-1235114_SN.1.2.3.0 length=50.9 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-150235-6 phases=3 bus1=_409-23115_N.1.2.3.0 bus2=_409-23103_N.1.2.3.0 length=1291.1 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-151690-0 phases=2 bus1=_409-23085_N_SEC.1.2 bus2=_406-92241_N.1.2 length=354.7 LineCode= 4/0Triplex units=ft 
new Line._389-3480065-0 phases=3 bus1=_409-1450774_N_SEC.1.2.3.0 bus2=_406-92419_N.1.2.3.0 length=273.5 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-152741-0 phases=2 bus1=_409-22385_N_SEC.1.2 bus2=_406-92268_N.1.2 length=675.3 LineCode= 4/0Triplex units=ft 
new Line._389-153104-2 phases=3 bus1=_409-23035_N_SEC.1.2.3.0 bus2=_406-92375_N.1.2.3.0 length=78.7 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._411-3058423-0 phases=1 bus1=_500-4437024_N.2 bus2=_395-3045325_SN.2 length=474.6 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._394-247276-0 phases=1 bus1=_402-126809_LN.3 bus2=_500-15229_N.3 length=32.8 spacing=PRI_UG_C units=ft wires=[556AAC]
new Line._394-2623103-0 phases=1 bus1=_396-164547_LN.3 bus2=_500-3093433_N.3 length=32.8 spacing=PRI_UG_C units=ft wires=[556AAC]
new Line._389-153709-1 phases=3 bus1=_409-23027_N_SEC.1.2.3.0 bus2=_406-92756_N.1.2.3.0 length=322.3 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-453823-0 phases=3 bus1=_500-15197_N.1.2.3.0 bus2=_403-142231_SN.1.2.3.0 length=32.8 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._411-1569668-0 phases=1 bus1=_500-2177608_N.2 bus2=_395-1556525_SN.2 length=944.9 spacing=PRI_UG_B units=ft CNCables=[1CN15]
new Line._389-152776-2 phases=2 bus1=_409-23102_N_SEC.1.2 bus2=_406-92303_N.1.2 length=249.3 LineCode= 4/0Triplex units=ft 
new Line._389-153213-4 phases=2 bus1=_409-23030_N_SEC.1.2 bus2=_500-2251093_N.1.2 length=440.8 LineCode= 4/0Triplex units=ft 
new Line._411-56722-0 phases=1 bus1=_395-57697_LN.1 bus2=_395-57696_SN.1 length=662.3 spacing=PRI_UG_A units=ft CNCables=[1CN15]
new Line._394-2704376-0 phases=3 bus1=_500-15219_N.1.2.3 bus2=_402-1648646_SN.1.2.3 length=65.6 spacing=PRI_UG_ABC units=ft wires=[556AAC,556AAC,556AAC]
new Line._389-3303089-4 phases=2 bus1=_409-1258403_N_SEC.1.2 bus2=_500-4530673_N.1.2 length=584.2 LineCode= 4/0Triplex units=ft 
new Line._389-3303089-5 phases=2 bus1=_500-4530673_N.1.2 bus2=_406-2254611_N.1.2 length=20.6 LineCode= 4/0Triplex units=ft 
new Line._389-456127-0 phases=3 bus1=_500-15179_N.1.2.3.0 bus2=_403-144444_SN.1.2.3.0 length=32.8 spacing=PRI_OH_ABCN units=ft wires=[2STCU,2STCU,2STCU]
new Line._389-3449954-0 phases=2 bus1=_500-3323074_N.2.3 bus2=_406-92471_N.2.3 length=64.6 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._389-2266702-3 phases=3 bus1=_403-801451_LN.1.2.3.0 bus2=_409-719428_N.1.2.3.0 length=609.0 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-152721-0 phases=2 bus1=_409-22702_N_SEC.1.2 bus2=_406-92248_N.1.2 length=889.4 LineCode= 4/0Triplex units=ft 
new Line._389-153126-1 phases=2 bus1=_409-23083_N_SEC.1.2 bus2=_406-92381_N.1.2 length=145.8 LineCode= 4/0Triplex units=ft 
new Line._389-3477141-0 phases=2 bus1=_500-3352177_N.1.3 bus2=_406-2083087_N.1.3 length=10.5 spacing=SEC_OH_ACN units=ft CNCables=[unknown,unknown]
new Line._394-3341009-0 phases=1 bus1=_396-225971_LN.1 bus2=_500-4125312_N.1 length=32.8 spacing=PRI_UG_A units=ft wires=[556AAC]
new Line._389-2266702-4 phases=3 bus1=_409-719428_N.1.2.3.0 bus2=_500-1962676_N.1.2.3.0 length=33.7 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-152658-0 phases=2 bus1=_409-23019_N_SEC.1.2 bus2=_406-92221_N.1.2 length=272.6 LineCode= 4/0Triplex units=ft 
new Line._411-2867297-0 phases=1 bus1=_395-2855476_LN.3 bus2=_395-2855482_SN.3 length=95.3 spacing=PRI_UG_C units=ft CNCables=[4/0CN15]
new Line._389-3378936-0 phases=2 bus1=_500-3249509_N.1.2 bus2=_406-2102272_N.1.2 length=15.4 LineCode= 4/0Triplex units=ft 
new Line._394-1590847-0 phases=1 bus1=_402-722742_LN.2 bus2=_500-1796342_N.2 length=32.8 spacing=PRI_UG_B units=ft wires=[556AAC]
new Line._389-152710-0 phases=2 bus1=_409-23085_N_SEC.1.2 bus2=_406-92210_N.1.2 length=378.4 LineCode= 4/0Triplex units=ft 
new Line._389-3987877-2 phases=2 bus1=_409-1678771_N_SEC.1.3 bus2=_500-4010886_N.1.3 length=36.9 spacing=SEC_OH_ACN units=ft CNCables=[unknown,unknown]
new Line._389-3987877-3 phases=2 bus1=_500-4010886_N.1.3 bus2=_406-2839940_N.1.3 length=528.6 spacing=SEC_OH_ACN units=ft CNCables=[unknown,unknown]
new Line._389-3362292-0 phases=2 bus1=_409-23123_N_SEC.1.2 bus2=_406-2306745_N.1.2 length=31.0 LineCode= 4/0Triplex units=ft 
new Line._389-152669-0 phases=2 bus1=_409-23066_N_SEC.1.2 bus2=_406-92232_N.1.2 length=339.1 LineCode= 4/0Triplex units=ft 
new Line._389-3370578-1 phases=2 bus1=_500-3243137_N.1.2 bus2=_406-2099290_N.1.2 length=152.4 LineCode= 4/0Triplex units=ft 
new Line._389-3988817-1 phases=2 bus1=_409-1472851_N_SEC.1.2 bus2=_406-2841587_N.1.2 length=797.6 LineCode= 4/0Triplex units=ft 
new Line._389-3370578-0 phases=2 bus1=_409-23061_N_SEC.1.2 bus2=_500-3243137_N.1.2 length=367.0 LineCode= 4/0Triplex units=ft 
new Line._389-153048-0 phases=2 bus1=_409-23050_N_SEC.1.2 bus2=_406-92351_N.1.2 length=401.8 LineCode= 4/0Triplex units=ft 
new Line._389-3079234-0 phases=2 bus1=_409-23018_N_SEC.1.2 bus2=_406-92314_N.1.2 length=226.2 LineCode= 4/0Triplex units=ft 
new Line._389-151692-0 phases=2 bus1=_409-23086_N_SEC.1.2 bus2=_406-92243_N.1.2 length=338.3 LineCode= 4/0Triplex units=ft 
new Line._389-153102-0 phases=2 bus1=_409-23055_N_SEC.2.3 bus2=_406-92373_N.2.3 length=192.5 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._411-2869868-0 phases=1 bus1=_395-2857734_LN.2 bus2=_395-2857729_SN.2 length=168.2 spacing=PRI_UG_B units=ft CNCables=[350CN15]
new Line._389-152743-0 phases=2 bus1=_409-22385_N_SEC.1.2 bus2=_406-92270_N.1.2 length=470.2 LineCode= 4/0Triplex units=ft 
new Line._389-150128-0 phases=3 bus1=_500-15176_N.1.2.3.0 bus2=_402-36567_SN.1.2.3.0 length=64.2 spacing=PRI_OH_ABCN units=ft wires=[2/0ACSR,2/0ACSR,2/0ACSR]
new Line._389-3879074-1 phases=2 bus1=_391-33215_LN.1.2 bus2=_406-2739476_N.1.2 length=673.6 LineCode= 4/0Triplex units=ft 
new Line._389-153609-1 phases=3 bus1=_409-23029_N_SEC.1.2.3.0 bus2=_406-92672_N.1.2.3.0 length=375.1 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-3584760-0 phases=3 bus1=_409-1487587_N_SEC.1.2.3.0 bus2=_406-92310_N.1.2.3.0 length=277.6 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-153211-0 phases=3 bus1=_409-22381_N_SEC.1.2.3.0 bus2=_406-92418_N.1.2.3.0 length=321.5 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-2841670-6 phases=2 bus1=_409-1033379_N_SEC.1.2 bus2=_406-1797411_N.1.2 length=284.7 LineCode= 4/0Triplex units=ft 
new Line._411-3118448-0 phases=1 bus1=_500-4529807_N.1 bus2=_500-4529808_N.1 length=688.2 spacing=PRI_UG_A units=ft CNCables=[350CN15]
new Line._389-150226-0 phases=3 bus1=_500-15202_N.1.2.3.0 bus2=_402-36899_SN.1.2.3.0 length=54.5 spacing=PRI_OH_ABCN units=ft wires=[6CU,6CU,6CU]
new Line._389-937571-3 phases=3 bus1=_409-234868_N_SEC.1.2.3.0 bus2=_406-689012_N.1.2.3.0 length=554.3 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-153344-2 phases=2 bus1=_409-23115_N_SEC.2.3 bus2=_406-92503_N.2.3 length=386.0 spacing=SEC_OH_BCN units=ft CNCables=[unknown,unknown]
new Line._389-153159-0 phases=3 bus1=_409-23081_N_SEC.1.2.3.0 bus2=_406-92398_N.1.2.3.0 length=465.2 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-4754212-1 phases=3 bus1=_391-2625460_LN.1.2.3.0 bus2=_406-3508645_N.1.2.3.0 length=55.2 spacing=SEC_OH_ABCN units=ft CNCables=[unknown,unknown,unknown]
new Line._389-453821-0 phases=1 bus1=_500-15198_N.2 bus2=_403-142230_SN.2 length=32.8 spacing=PRI_OH_BN units=ft wires=[6CU]
new Line._389-1341553-0 phases=2 bus1=_409-425303_N_SEC.1.2 bus2=_406-92334_N.1.2 length=683.6 LineCode= 4/0Triplex units=ft 
new Line._394-1851934-0 phases=1 bus1=_402-922103_LN.3 bus2=_500-2131651_N.3 length=32.8 spacing=PRI_UG_C units=ft wires=[556AAC]
new Line._389-3350180-0 phases=2 bus1=_500-3220070_N.1.2 bus2=_406-92233_N.1.2 length=104.4 LineCode= 4/0Triplex units=ft 
new Line._394-68902-0 phases=1 bus1=_402-36574_LN.2 bus2=_500-15206_N.2 length=32.8 spacing=PRI_UG_B units=ft wires=[556AAC]
